INPUT ..
LIST COMMENTS ..

TITLE
   LINE-1           = *Project 18*
   ..

"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2013
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2013
   ..

"Cooling Design Day" = DESIGN-DAY
   TYPE             = COOLING
   DRYBULB-HIGH     = 91
   DRYBULB-RANGE    = 14
   WETBULB-AT-HIGH  = 67
   MONTH            = 7
   NUMBER-OF-DAYS   = 120
   ..

"Heating Design Day" = DESIGN-DAY
   TYPE             = HEATING
   DRYBULB-HIGH     = 37
   ..

"Standard US Holidays" = HOLIDAYS
   LIBRARY-ENTRY    = "US"
   ..

"Site Data" = SITE-PARAMETERS
   ALTITUDE         = 97
   ..

"Building Data" = BUILD-PARAMETERS
   HOLIDAYS         = "Standard US Holidays"
   ..

"Baseline Data" = BASELINE
   ..


$ ----------------------------------------------------------------
$ GLASS-TYPE commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Window Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2004"
   ..

"Window Type #2 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2203"
   ..

"Door Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "1001"
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"EWall Cons Mat 2 (8.6)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 8.6
   ..

"EWall Cons Layers" = LAYERS
   MATERIAL         = ( "Stucco 1in (SC01)", "Insul Bd 3/4in (IN62)",
                        "EWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..

"EWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EWall Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   ..

"Roof Cons Mat 4 (2.8)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 2.8
   ..

"Roof Cons Layers" = LAYERS
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Polyurethane 3in (IN46)",
                        "Plywd 5/8in (PW04)", "Roof Cons Mat 4 (2.8)" )
   ..

"Roof Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Roof Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   ..

"Ceilg Cons Layers" = LAYERS
   MATERIAL         = ( "AcousTile 1/2in (AC02)" )
   ..

"Ceilg Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Ceilg Cons Layers"
   ..

"IWall Construction" = CONSTRUCTION
   TYPE             = U-VALUE
   U-VALUE          = 2.7
   ..

"IFlr Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"IFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Floor Polygon" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    70.70,     0.00 )
   V3 = (    70.70,    70.70 )
   V4 = (     0.00,    70.70 )
   ..

"Space Polygon 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    70.70,     0.00 )
   V3 = (    55.70,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"Space Polygon 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    70.70,    -0.00 )
   V3 = (    55.70,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"Space Polygon 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    70.70,     0.00 )
   V3 = (    55.70,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"Space Polygon 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    70.70,     0.00 )
   V3 = (    55.70,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"Space Polygon 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    40.70,     0.00 )
   V3 = (    40.70,    40.70 )
   V4 = (     0.00,    40.70 )
   ..



$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Undgnd Occ 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Occ 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Occ 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Occ 1/0 W1" )
   ..

"Undgnd Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0235, &D, &D, &D, &D, &D, &D, 0.4618, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4618, 0.0235, &D, &D, &D,
                        &D, &D )
   ..

"Undgnd Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0235, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Ltg 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Ltg 1/0 W1" )
   ..

"Undgnd Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1106, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1106, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1106, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Eqp 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Eqp 1/0 W1" )
   ..

"Undgnd Sys1 Cool 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, 76, &D, &D, &D, &D,
                        &D, &D, &D, &D, 82, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Cool 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Cool 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Cool 1/0 W1" )
   ..

"Undgnd Sys1 Heat 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, 70, &D, &D, &D, &D,
                        &D, &D, &D, &D, 64, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Heat 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Heat 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Heat 1/0 W1" )
   ..

"Undgnd Sys1 Inf 1/0/1 D1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 1.25, &D, 0.5, &D, &D, &D,
                        &D, &D, &D, 1.25, &D, 1, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Inf 1/0/1 D2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Undgnd Sys1 Inf 1/0/1 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Infil 1/0 W1" )
   ..

"GndCor Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0093, &D, &D, &D, &D, &D, &D, 0.4547, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4547, 0.0093, &D, &D, &D,
                        &D, &D )
   ..

"GndCor Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0093, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Ltg 1/0 D1", &D, &D, &D, &D,
                        "GndCor Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"GndCor Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Ltg 1/0 W1" )
   ..

"GndCor Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1646, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1646, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1646, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Eqp 1/0 D1", &D, &D, &D, &D,
                        "GndCor Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"GndCor Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Eqp 1/0 W1" )
   ..

"GndPrm Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0374, &D, &D, &D, &D, &D, &D, 0.4687, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4687, 0.0374, &D, &D, &D,
                        &D, &D )
   ..

"GndPrm Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0374, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Ltg 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Ltg 1/0 W1" )
   ..

"GndPrm Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1252, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1252, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1252, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Eqp 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Eqp 1/0 W1" )
   ..

"TypPrm Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 0.45, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0.45, 0, &D, &D, &D, &D, &D )
   ..

"TypPrm Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"TypPrm Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "TypPrm Ltg 1/0 D1", &D, &D, &D, &D,
                        "TypPrm Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"TypPrm Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "TypPrm Ltg 1/0 W1" )
   ..

"TypPrm Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0.2, &D, &D, &D, &D, &D, &D )
   ..

"TypPrm Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"TypPrm Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "TypPrm Eqp 1/0 D1", &D, &D, &D, &D,
                        "TypPrm Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"TypPrm Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "TypPrm Eqp 1/0 W1" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (system) commands for HVACWiz component 'HVAC System 1'
$ ----------------------------------------------------------------
"Sys1 (PSZ) Fans D1-1" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans D1-2" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans W1" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Fans D1-1", &D, &D, &D, &D,
                        "Sys1 (PSZ) Fans D1-2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Fans W1" )
   ..


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  50.60% of Space,   2.42% of ActArea, or   422.8 SqFt
$ ActArea 2:  23.52% of Space,   7.86% of ActArea, or   196.5 SqFt
$ ActArea 4:  11.76% of Space,   7.86% of ActArea, or    98.3 SqFt
$ ActArea 5:   9.41% of Space,   7.86% of ActArea, or    78.6 SqFt
$ ActArea 7:   4.70% of Space,   7.86% of ActArea, or    39.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"South Perim Spc (B.S1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (51%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 95.3271
   PEOPLE-HG-SENS   = 248.007
   PEOPLE-HG-LAT    = 201.409
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09065
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.06483
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"UFMat (B.S1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..

"UFLyrs (B.S1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (B.S1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"UFCons (B.S1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UFLyrs (B.S1.U2)"
   ..

"Flr (B.S1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (B.S1.U2)"
   LOCATION         = BOTTOM
   ..

"UWMat (B.S1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 1.45918
   ..

"UWLyrs (B.S1.U2)" = LAYERS
   MATERIAL         = ( "UWMat (B.S1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (B.S1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (B.S1.U2)"
   ..

"South Wall (B.S1.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (B.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"NE Wall (B.S1.I1)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (B.E2)"
   ..

"North Wall (B.S1.I2)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (B.C5)"
   ..

"NW Wall (B.S1.I3)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (B.W4)"
   ..

"Ceiling (B.S1.I4)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (B.S6)"
   ..

$ ActArea 1:  50.60% of Space,   2.42% of ActArea, or   422.8 SqFt
$ ActArea 2:  23.52% of Space,   7.86% of ActArea, or   196.5 SqFt
$ ActArea 4:  11.76% of Space,   7.86% of ActArea, or    98.3 SqFt
$ ActArea 5:   9.41% of Space,   7.86% of ActArea, or    78.6 SqFt
$ ActArea 7:   4.70% of Space,   7.86% of ActArea, or    39.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"East Perim Spc (B.E2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (51%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 95.3271
   PEOPLE-HG-SENS   = 248.007
   PEOPLE-HG-LAT    = 201.409
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09065
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.06483
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (B.E2.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (B.S1.U2)"
   LOCATION         = BOTTOM
   ..

"East Wall (B.E2.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (B.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (B.E2.I5)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (B.N3)"
   ..

"West Wall (B.E2.I6)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (B.C5)"
   ..

"Ceiling (B.E2.I7)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (B.E7)"
   ..

$ ActArea 1:  50.60% of Space,   2.42% of ActArea, or   422.8 SqFt
$ ActArea 2:  23.52% of Space,   7.86% of ActArea, or   196.5 SqFt
$ ActArea 4:  11.76% of Space,   7.86% of ActArea, or    98.3 SqFt
$ ActArea 5:   9.41% of Space,   7.86% of ActArea, or    78.6 SqFt
$ ActArea 7:   4.70% of Space,   7.86% of ActArea, or    39.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"North Perim Spc (B.N3)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (51%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 95.3271
   PEOPLE-HG-SENS   = 248.007
   PEOPLE-HG-LAT    = 201.409
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09065
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.06483
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (B.N3.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (B.S1.U2)"
   LOCATION         = BOTTOM
   ..

"North Wall (B.N3.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (B.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"SW Wall (B.N3.I8)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (B.W4)"
   ..

"South Wall (B.N3.I9)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (B.C5)"
   ..

"Ceiling (B.N3.I10)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (B.N8)"
   ..

$ ActArea 1:  50.60% of Space,   2.42% of ActArea, or   422.8 SqFt
$ ActArea 2:  23.52% of Space,   7.86% of ActArea, or   196.5 SqFt
$ ActArea 4:  11.76% of Space,   7.86% of ActArea, or    98.3 SqFt
$ ActArea 5:   9.41% of Space,   7.86% of ActArea, or    78.6 SqFt
$ ActArea 7:   4.70% of Space,   7.86% of ActArea, or    39.3 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"West Perim Spc (B.W4)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (51%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 95.3271
   PEOPLE-HG-SENS   = 248.007
   PEOPLE-HG-LAT    = 201.409
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09065
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.06483
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (B.W4.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (B.S1.U2)"
   LOCATION         = BOTTOM
   ..

"West Wall (B.W4.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (B.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"East Wall (B.W4.I11)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (B.C5)"
   ..

"Ceiling (B.W4.I12)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (B.W9)"
   ..

$ ActArea 1:  50.60% of Space,   4.79% of ActArea, or   838.2 SqFt
$ ActArea 2:  23.52% of Space,  15.59% of ActArea, or   389.7 SqFt
$ ActArea 4:  11.76% of Space,  15.59% of ActArea, or   194.8 SqFt
$ ActArea 5:   9.41% of Space,  15.59% of ActArea, or   155.9 SqFt
$ ActArea 7:   4.70% of Space,  15.59% of ActArea, or    77.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1656.5 SqFt
"Core Spc (B.C5)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (51%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 95.3271
   PEOPLE-HG-SENS   = 248.007
   PEOPLE-HG-LAT    = 201.409
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09065
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.06483
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (B.C5.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (B.S1.U2)"
   LOCATION         = BOTTOM
   ..

"Ceiling (B.C5.I13)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (B.C10)"
   ..

"Sys1 (PSZ) Inf D1-1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Inf D1-1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Inf W1" )
   ..

"South Perim Plnm (B.S6)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"UWMat (B.S6.U10.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.1
   ..

"UWLyrs (B.S6.U10)" = LAYERS
   MATERIAL         = ( "UWMat (B.S6.U10.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (B.S6.U10)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (B.S6.U10)"
   ..

"South Wall (B.S6.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (B.S6.U10)"
   LOCATION         = SPACE-V1
   ..

"NE Wall (B.S6.I14)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (B.E7)"
   ..

"North Wall (B.S6.I15)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (B.C10)"
   ..

"NW Wall (B.S6.I16)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (B.W9)"
   ..

"East Perim Plnm (B.E7)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (B.E7.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (B.S6.U10)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (B.E7.I17)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (B.N8)"
   ..

"West Wall (B.E7.I18)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (B.C10)"
   ..

"North Perim Plnm (B.N8)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (B.N8.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (B.S6.U10)"
   LOCATION         = SPACE-V1
   ..

"SW Wall (B.N8.I19)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (B.W9)"
   ..

"South Wall (B.N8.I20)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (B.C10)"
   ..

"West Perim Plnm (B.W9)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (B.W9.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (B.S6.U10)"
   LOCATION         = SPACE-V1
   ..

"East Wall (B.W9.I21)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (B.C10)"
   ..

"Core Plnm (B.C10)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  62.61% of Space,   2.99% of ActArea, or   523.1 SqFt
$ ActArea 3:  37.39% of Space,  25.00% of ActArea, or   312.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"South Perim Spc (G.S11)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (63%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 189.56
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 223.626
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.22522
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.12609
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.S11.I22)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (B.S6)"
   ..

"South Wall (G.S11.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (G.S11.E1.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 27.5491
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Win (G.S11.E1.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 40.1983
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 27.5491
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Door (G.S11.E1.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 32.6
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"NE Wall (G.S11.I23)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (G.E12)"
   ..

"North Wall (G.S11.I24)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (G.C15)"
   ..

"NW Wall (G.S11.I25)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W14)"
   ..

"Ceiling (G.S11.I26)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (G.S16)"
   ..

$ ActArea 1:  62.61% of Space,   2.99% of ActArea, or   523.1 SqFt
$ ActArea 3:  37.39% of Space,  25.00% of ActArea, or   312.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"East Perim Spc (G.E12)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (63%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 189.56
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 223.626
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.22522
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.12609
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.E12.I27)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (B.E7)"
   ..

"East Wall (G.E12.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (G.E12.E2.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 27.5491
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Win (G.E12.E2.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 40.1983
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 27.5491
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Door (G.E12.E2.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 32.6
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"NW Wall (G.E12.I28)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (G.N13)"
   ..

"West Wall (G.E12.I29)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (G.C15)"
   ..

"Ceiling (G.E12.I30)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (G.E17)"
   ..

$ ActArea 1:  62.61% of Space,   2.99% of ActArea, or   523.1 SqFt
$ ActArea 3:  37.39% of Space,  25.00% of ActArea, or   312.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"North Perim Spc (G.N13)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (63%)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 189.56
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 223.626
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.22522
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.12609
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.N13.I31)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (B.N8)"
   ..

"North Wall (G.N13.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Win (G.N13.E3.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 27.5491
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Win (G.N13.E3.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 40.1983
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 27.5491
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Door (G.N13.E3.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 32.6
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"SW Wall (G.N13.I32)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W14)"
   ..

"South Wall (G.N13.I33)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (G.C15)"
   ..

"Ceiling (G.N13.I34)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (G.N18)"
   ..

$ ActArea 1:  62.61% of Space,   2.99% of ActArea, or   523.1 SqFt
$ ActArea 3:  37.39% of Space,  25.00% of ActArea, or   312.4 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"West Perim Spc (G.W14)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (63%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 189.56
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 223.626
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.22522
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.12609
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.W14.I35)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (B.W9)"
   ..

"West Wall (G.W14.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Win (G.W14.E4.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 27.5491
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Win (G.W14.E4.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 40.1983
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 27.5491
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Door (G.W14.E4.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 32.6
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"East Wall (G.W14.I36)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (G.C15)"
   ..

"Ceiling (G.W14.I37)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (G.W19)"
   ..

$ ActArea 1:  20.06% of Space,   1.90% of ActArea, or   332.3 SqFt
$ ActArea 2:   9.33% of Space,   6.18% of ActArea, or   154.5 SqFt
$ ActArea 4:   4.66% of Space,   6.18% of ActArea, or    77.2 SqFt
$ ActArea 5:   3.73% of Space,   6.18% of ActArea, or    61.8 SqFt
$ ActArea 6:  60.35% of Space, 100.00% of ActArea, or   999.7 SqFt
$ ActArea 7:   1.87% of Space,   6.18% of ActArea, or    30.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1656.5 SqFt
"Core Spc (G.C15)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Mechanical/Electrical Room (60%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 181.804
   PEOPLE-HG-SENS   = 248.493
   PEOPLE-HG-LAT    = 213.257
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 0.85489
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.542901
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.C15.I38)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (B.C10)"
   ..

"Ceiling (G.C15.I39)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (G.C20)"
   ..

"South Perim Plnm (G.S16)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (G.S16.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NE Wall (G.S16.I40)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (G.E17)"
   ..

"North Wall (G.S16.I41)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (G.C20)"
   ..

"NW Wall (G.S16.I42)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W19)"
   ..

"East Perim Plnm (G.E17)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (G.E17.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NW Wall (G.E17.I43)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (G.N18)"
   ..

"West Wall (G.E17.I44)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (G.C20)"
   ..

"North Perim Plnm (G.N18)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (G.N18.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"SW Wall (G.N18.I45)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W19)"
   ..

"South Wall (G.N18.I46)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (G.C20)"
   ..

"West Perim Plnm (G.W19)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (G.W19.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Wall (G.W19.I47)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (G.C20)"
   ..

"Core Plnm (G.C20)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"Above-Grade Flrs" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 12
   MULTIPLIER       = 2
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1: 100.00% of Space,   4.78% of ActArea, or   835.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"South Perim Spc (M.S21)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.S21.I48)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (G.S16)"
   ..

"South Wall (M.S21.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (M.S21.E9.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 64.7948
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NE Wall (M.S21.I49)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (M.E22)"
   ..

"North Wall (M.S21.I50)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (M.C25)"
   ..

"NW Wall (M.S21.I51)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W24)"
   ..

"Ceiling (M.S21.I52)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (M.S26)"
   ..

$ ActArea 1: 100.00% of Space,   4.78% of ActArea, or   835.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"East Perim Spc (M.E22)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.E22.I53)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (G.E17)"
   ..

"East Wall (M.E22.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (M.E22.E10.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 64.7948
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (M.E22.I54)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (M.N23)"
   ..

"West Wall (M.E22.I55)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (M.C25)"
   ..

"Ceiling (M.E22.I56)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (M.E27)"
   ..

$ ActArea 1: 100.00% of Space,   4.78% of ActArea, or   835.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"North Perim Spc (M.N23)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.N23.I57)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (G.N18)"
   ..

"North Wall (M.N23.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Win (M.N23.E11.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 64.7948
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (M.N23.I58)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W24)"
   ..

"South Wall (M.N23.I59)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (M.C25)"
   ..

"Ceiling (M.N23.I60)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (M.N28)"
   ..

$ ActArea 1: 100.00% of Space,   4.78% of ActArea, or   835.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"West Perim Spc (M.W24)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.W24.I61)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (G.W19)"
   ..

"West Wall (M.W24.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Win (M.W24.E12.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 64.7948
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Wall (M.W24.I62)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (M.C25)"
   ..

"Ceiling (M.W24.I63)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (M.W29)"
   ..

$ ActArea 1:  50.60% of Space,   4.79% of ActArea, or   838.2 SqFt
$ ActArea 2:  23.52% of Space,  15.59% of ActArea, or   389.7 SqFt
$ ActArea 4:  11.76% of Space,  15.59% of ActArea, or   194.8 SqFt
$ ActArea 5:   9.41% of Space,  15.59% of ActArea, or   155.9 SqFt
$ ActArea 7:   4.70% of Space,  15.59% of ActArea, or    77.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1656.5 SqFt
"Core Spc (M.C25)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (51%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 95.3271
   PEOPLE-HG-SENS   = 248.007
   PEOPLE-HG-LAT    = 201.41
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09065
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.06483
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.C25.I64)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (G.C20)"
   ..

"Ceiling (M.C25.I65)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (M.C30)"
   ..

"South Perim Plnm (M.S26)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (M.S26.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NE Wall (M.S26.I66)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (M.E27)"
   ..

"North Wall (M.S26.I67)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (M.C30)"
   ..

"NW Wall (M.S26.I68)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W29)"
   ..

"East Perim Plnm (M.E27)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (M.E27.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NW Wall (M.E27.I69)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (M.N28)"
   ..

"West Wall (M.E27.I70)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (M.C30)"
   ..

"North Perim Plnm (M.N28)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (M.N28.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"SW Wall (M.N28.I71)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W29)"
   ..

"South Wall (M.N28.I72)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (M.C30)"
   ..

"West Perim Plnm (M.W29)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (M.W29.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Wall (M.W29.I73)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (M.C30)"
   ..

"Core Plnm (M.C30)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"Top Abv-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 36
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1: 100.00% of Space,   4.78% of ActArea, or   835.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"South Perim Spc (T.S31)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.S31.I74)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (M.S26)"
   ..

"South Wall (T.S31.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (T.S31.E17.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 64.7948
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NE Wall (T.S31.I75)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Spc (T.E32)"
   ..

"North Wall (T.S31.I76)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (T.C35)"
   ..

"NW Wall (T.S31.I77)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W34)"
   ..

"Ceiling (T.S31.I78)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (T.S36)"
   ..

$ ActArea 1: 100.00% of Space,   4.78% of ActArea, or   835.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"East Perim Spc (T.E32)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.E32.I79)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "East Perim Plnm (M.E27)"
   ..

"East Wall (T.E32.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (T.E32.E18.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 64.7948
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (T.E32.I80)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Spc (T.N33)"
   ..

"West Wall (T.E32.I81)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (T.C35)"
   ..

"Ceiling (T.E32.I82)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "East Perim Plnm (T.E37)"
   ..

$ ActArea 1: 100.00% of Space,   4.78% of ActArea, or   835.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"North Perim Spc (T.N33)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V3
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.N33.I83)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "North Perim Plnm (M.N28)"
   ..

"North Wall (T.N33.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Win (T.N33.E19.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 64.7948
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (T.N33.I84)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W34)"
   ..

"South Wall (T.N33.I85)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (T.C35)"
   ..

"Ceiling (T.N33.I86)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "North Perim Plnm (T.N38)"
   ..

$ ActArea 1: 100.00% of Space,   4.78% of ActArea, or   835.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    835.5 SqFt
"West Perim Spc (T.W34)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "TypPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "TypPrm Eqp Sch"
   INF-FLOW/AREA    = 0.02894
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.W34.I87)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (M.W29)"
   ..

"West Wall (T.W34.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Win (T.W34.E20.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 2.95259
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 64.7948
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Wall (T.W34.I88)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (T.C35)"
   ..

"Ceiling (T.W34.I89)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (T.W39)"
   ..

$ ActArea 1:  50.60% of Space,   4.79% of ActArea, or   838.2 SqFt
$ ActArea 2:  23.52% of Space,  15.59% of ActArea, or   389.7 SqFt
$ ActArea 4:  11.76% of Space,  15.59% of ActArea, or   194.8 SqFt
$ ActArea 5:   9.41% of Space,  15.59% of ActArea, or   155.9 SqFt
$ ActArea 7:   4.70% of Space,  15.59% of ActArea, or    77.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1656.5 SqFt
"Core Spc (T.C35)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (51%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 95.3271
   PEOPLE-HG-SENS   = 248.007
   PEOPLE-HG-LAT    = 201.41
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09065
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.06483
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.C35.I90)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (M.C30)"
   ..

"Ceiling (T.C35.I91)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (T.C40)"
   ..

"South Perim Plnm (T.S36)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (T.S36.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NE Wall (T.S36.I92)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "East Perim Plnm (T.E37)"
   ..

"North Wall (T.S36.I93)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (T.C40)"
   ..

"NW Wall (T.S36.I94)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W39)"
   ..

"Roof (T.S36.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   LOCATION         = TOP
   ..

"East Perim Plnm (T.E37)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (T.E37.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NW Wall (T.E37.I95)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "North Perim Plnm (T.N38)"
   ..

"West Wall (T.E37.I96)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (T.C40)"
   ..

"Roof (T.E37.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   LOCATION         = TOP
   ..

"North Perim Plnm (T.N38)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V3
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"North Wall (T.N38.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"SW Wall (T.N38.I97)" = INTERIOR-WALL
   LOCATION         = SPACE-V2
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W39)"
   ..

"South Wall (T.N38.I98)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (T.C40)"
   ..

"Roof (T.N38.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   LOCATION         = TOP
   ..

"West Perim Plnm (T.W39)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00964668
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (T.W39.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Wall (T.W39.I99)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (T.C40)"
   ..

"Roof (T.W39.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   LOCATION         = TOP
   ..

"Core Plnm (T.C40)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"Roof (T.C40.E29)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   LOCATION         = TOP
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  70.0% of Bldg, or  17495 SqFt
$    ActArea 2:  10.0% of Bldg, or   2499 SqFt
$    ActArea 3:   5.0% of Bldg, or   1250 SqFt
$    ActArea 4:   5.0% of Bldg, or   1250 SqFt
$    ActArea 5:   4.0% of Bldg, or   1000 SqFt
$    ActArea 6:   4.0% of Bldg, or   1000 SqFt
$    ActArea 7:   2.0% of Bldg, or    500 SqFt
$    ActArea 8:   0.0% of Bldg, or      0 SqFt
$----------------------------------------------

MASTER-METERS
   MSTR-ELEC-METER = EM1
   MSTR-FUEL-METER = FM1
   ..

$ Represents 100.00% of total flow
"DHW Plant 1 Loop (1)" = CIRCULATION-LOOP
   TYPE             = DHW
   PROCESS-FLOW     = ( 0.325681 )
   PROCESS-T        = ( 135 )
   PROCESS-SCH      = ( "Undgnd Occ Sch" )
   DESIGN-HEAT-T    = 135
   ..

"Sys1 (PSZ) (B.C1)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (B.S1)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"South Perim Zn (B.S1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (B.S1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.3021
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (B.S6)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (B.S6)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (B.C2)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (B.E2)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"East Perim Zn (B.E2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (B.E2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.3021
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (B.E7)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (B.E7)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (B.C3)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (B.N3)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"North Perim Zn (B.N3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (B.N3)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.3021
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (B.N8)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (B.N8)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (B.C4)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (B.W4)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"West Perim Zn (B.W4)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (B.W4)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.3021
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (B.W9)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (B.W9)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (B.C5)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (B.C5)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"Core Zn (B.C5)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (B.C5)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.3021
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (B.C10)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (B.C10)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.S11)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (G.S11)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"South Perim Zn (G.S11)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (G.S11)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.6374
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (G.S16)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (G.S16)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.E12)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (G.E12)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"East Perim Zn (G.E12)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (G.E12)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.6374
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (G.E17)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (G.E17)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.N13)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (G.N13)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"North Perim Zn (G.N13)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (G.N13)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.6374
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (G.N18)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (G.N18)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.W14)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (G.W14)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"West Perim Zn (G.W14)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (G.W14)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 17.6374
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (G.W19)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (G.W19)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.C15)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (G.C15)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"Core Zn (G.C15)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (G.C15)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 25.3751
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (G.C20)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (G.C20)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.S21)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (M.S21)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"South Perim Zn (M.S21)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (M.S21)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (M.S26)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (M.S26)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.E22)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (M.E22)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"East Perim Zn (M.E22)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (M.E22)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (M.E27)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (M.E27)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.N23)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (M.N23)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"North Perim Zn (M.N23)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (M.N23)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (M.N28)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (M.N28)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.W24)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (M.W24)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"West Perim Zn (M.W24)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (M.W24)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (M.W29)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (M.W29)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.C25)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (M.C25)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"Core Zn (M.C25)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (M.C25)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.3021
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (M.C30)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (M.C30)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.S31)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (T.S31)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"South Perim Zn (T.S31)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (T.S31)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (T.S36)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (T.S36)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.E32)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "East Perim Zn (T.E32)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"East Perim Zn (T.E32)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "East Perim Spc (T.E32)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"East Perim Pl Zn (T.E37)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "East Perim Plnm (T.E37)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.N33)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "North Perim Zn (T.N33)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"North Perim Zn (T.N33)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "North Perim Spc (T.N33)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"North Perim Pl Zn (T.N38)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "North Perim Plnm (T.N38)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.W34)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (T.W34)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"West Perim Zn (T.W34)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (T.W34)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (T.W39)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (T.W39)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.C35)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (T.C35)"
   COOLING-EIR      = 0.34565
   FURNACE-HIR      = 1.24069
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   ..

"Core Zn (T.C35)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (T.C35)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.3021
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (T.C40)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (T.C40)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"DHW Plant 1 Wtr Htr (1)" = DW-HEATER
   TYPE             = GAS
   DHW-LOOP         = "DHW Plant 1 Loop (1)"
   CAPACITY         = 0.117198
   TANK-VOLUME      = 87.9337
   TANK-UA          = 3.66391
   C-TANK-EXT-RVAL  = 12
   LOCATION         = ZONE
   ZONE-NAME        = "Core Pl Zn (B.C10)"
   C-RECOV-EFF      = 0.8
   C-STBY-LOSS-FRAC = 2.59643
   HIR-FPLR         = "DW-Gas-Pilotless-HIR-fPLR"
   ..

"SCE GS-2 Elec Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SCE GS-2 Elec Rate"
   ..

"SoCalGas GN-10 Gas Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SoCalGas GN-10 Gas Rate"
   ..

LOADS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
SYSTEMS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
PLANT-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
ECONOMICS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..

END ..
COMPUTE ..
STOP ..
