INPUT ..


$ ---------------------------------------------------------
$              Abort, Diagnostics
$ ---------------------------------------------------------




$ ---------------------------------------------------------
$              Global Parameters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Title, Run Periods, Design Days, Holidays
$ ---------------------------------------------------------

TITLE           
   LINE-1           = *ReaganBuilding*
   ..

"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2012
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2012
   ..


"Standard US Holidays" = HOLIDAYS        
   LIBRARY-ENTRY "US"
   ..


$ ---------------------------------------------------------
$              Compliance Data
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Site and Building Data
$ ---------------------------------------------------------

"Site Data" = SITE-PARAMETERS 
   ALTITUDE         = 338
   ..

"Building Data" = BUILD-PARAMETERS
   HOLIDAYS         = "Standard US Holidays"
   ..



$ ---------------------------------------------------------
$              Materials / Layers / Constructions
$ ---------------------------------------------------------

"EL1 EWall Cons Mat 2 (8.6)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 8.6
   ..
"EL1 Roof Cons Mat 4 (3.42)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 3.42
   ..
"EL1 IWall Cons Mat 2 (0.91)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 0.91
   ..
"EL2 UFlr Cons Mat 1 (10.47)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 10.47
   ..
"EL3 Roof Cons Mat 4 (2.8)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 2.8
   ..
"EL1 UFMat (BB.SW1.U2.M1)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..
"EL1 UWMat (UB.SW6.U10.M1)" = MATERIAL        
   TYPE             = RESISTANCE
   RESISTANCE       = 4.38196
   ..

"EL1 EWall Cons Layers" = LAYERS          
   MATERIAL         = ( "Plywd 5/8in (PW04)", "Insul Bd 3/4in (IN62)", 
         "EL1 EWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..
"EL1 Roof Cons Layers" = LAYERS          
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Conc LW 30lb 4in (CC34)", 
         "Polyisocyanurate 6in", "Conc HW 140lb 8in (CC05)", 
         "EL1 Roof Cons Mat 4 (3.42)" )
   ..
"EL1 IWall Cons Layers" = LAYERS          
   MATERIAL         = ( "GypBd 1/2in (GP01)", "EL1 IWall Cons Mat 2 (0.91)", 
         "GypBd 1/2in (GP01)" )
   ..
"EL1 IFlr Cons Layers" = LAYERS          
   MATERIAL         = ( "Conc HW 140lb 8in (HF-C10)", "Carpet & No Pad" )
   ..
"EL2 EWall Cons Layers" = LAYERS          
   MATERIAL         = ( "1/4in Spandrel Glass", "Insul Bd 3/4in (IN62)", 
         "EL1 EWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..
"EL2 Ceilg Cons Layers" = LAYERS          
   MATERIAL         = ( "AcousTile 1/2in (AC02)" )
   ..
"EL2 IFlr Cons Layers" = LAYERS          
   MATERIAL         = ( "Conc HW 140lb 4in (HF-C5)", "Carpet & No Pad" )
   ..
"EL2 GFlr Cons Layers" = LAYERS          
   MATERIAL         = ( "EL2 UFlr Cons Mat 1 (10.47)", 
         "Conc HW 140lb 4in (HF-C5)", "Carpet & No Pad" )
   ..
"EL3 Roof Cons Layers" = LAYERS          
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Polyurethane 3in (IN46)", 
         "Plywd 5/8in (PW04)", "EL3 Roof Cons Mat 4 (2.8)" )
   ..
"EL1 UFLyrs (BB.SW1.U2)" = LAYERS          
   MATERIAL         = ( "EL1 UFMat (BB.SW1.U2.M1)", "Light Soil, Damp 12in", 
         "Conc HW 140lb 8in (HF-C10)", "Carpet & No Pad" )
   ..
"EL1 UWLyrs (BB.SW1.U2)" = LAYERS          
   MATERIAL         = ( "EL1 UFMat (BB.SW1.U2.M1)", "Light Soil, Damp 12in", 
         "Conc HW 140lb 8in (HF-C10)" )
   ..
"EL1 UWLyrs (UB.SW6.U10)" = LAYERS          
   MATERIAL         = ( "EL1 UWMat (UB.SW6.U10.M1)", "Light Soil, Damp 12in", 
         "Conc HW 140lb 8in (HF-C10)" )
   ..

"EL1 EWall Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 4
   LAYERS           = "EL1 EWall Cons Layers"
   ..
"EL1 Roof Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   LAYERS           = "EL1 Roof Cons Layers"
   ..
"EL1 IWall Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "EL1 IWall Cons Layers"
   ..
"EL1 IFlr Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "EL1 IFlr Cons Layers"
   ..
"EL2 EWall Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.9
   ROUGHNESS        = 6
   LAYERS           = "EL2 EWall Cons Layers"
   ..
"EL2 Ceilg Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "EL2 Ceilg Cons Layers"
   ..
"EL2 IFlr Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "EL2 IFlr Cons Layers"
   ..
"EL2 GFlr Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "EL2 GFlr Cons Layers"
   ..
"EL3 Roof Construction" = CONSTRUCTION    
   TYPE             = LAYERS
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   LAYERS           = "EL3 Roof Cons Layers"
   ..
"EL1 UFCons (BB.SW1.U2)" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "EL1 UFLyrs (BB.SW1.U2)"
   ..
"EL1 UWCons (BB.SW1.U2)" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "EL1 UWLyrs (BB.SW1.U2)"
   ..
"EL1 UWCons (UB.SW6.U10)" = CONSTRUCTION    
   TYPE             = LAYERS
   LAYERS           = "EL1 UWLyrs (UB.SW6.U10)"
   ..


$ ---------------------------------------------------------
$              Glass Type Codes
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Glass Types
$ ---------------------------------------------------------

"EL1 Window Type #1 GT" = GLASS-TYPE      
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2004"
   ..
"EL1 Window Type #2 GT" = GLASS-TYPE      
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2203"
   ..
"EL1 Door Type #1 GT" = GLASS-TYPE      
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "1001"
   ..
"EL2 Window Type #1 GT" = GLASS-TYPE      
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "1205"
   ..


$ ---------------------------------------------------------
$              Window Layers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Lamps / Luminaries / Lighting Systems
$ ---------------------------------------------------------





$ ---------------------------------------------------------
$              Day Schedules
$ ---------------------------------------------------------

"EL1 Bldg Occup WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, 0.0131, 0.1659, 0.6384, 0.8481, 0.8953, 
         0.8811, 0.7491, 0.5417, 0.5606, 0.8434, 0.9, 0.8717, 0.6704, 0.3165, 
         0.1253, 0.099, 0.0939, 0.0596, 0.0091, 0 )
   ..
"EL1 Bldg Occup WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"EL1 Bldg InsLt WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1, &D, &D, &D, 0.1, 0.3204, 0.736, 0.8733, 0.8976, 
         0.9, &D, &D, 0.8, &D, &D, 0.8854, 0.768, 0.5034, 0.3176, 0.1 )
   ..
"EL1 Bldg InsLt WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05 )
   ..
"EL1 Bldg InsLt HDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"EL1 Bldg Misc WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.25, &D, &D, &D, 0.35, 0.351, 0.7407, 0.8743, 0.8977, 
         0.9, &D, &D, &D, &D, &D, &D, 0.8409, 0.5186, 0.3219, 0.269, 0.211, 
         0.25 )
   ..
"EL1 Bldg Misc WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.25 )
   ..
"EL1 Bldg Misc HDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"EL3 WinShade Day 1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 0.64, &D, &D, &D, 0.644, 0.69, 0.832, 0.894, 0.909, 
         0.904, 0.865, 0.803, 0.808, 0.893, 0.91, 0.902, 0.841, 0.735, 0.678, 
         0.67, 0.668, 0.658, 0.643, 0.64 )
   ..
"EL3 WinShade Day 2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 0.64 )
   ..
"EL3 WinShade Day 3" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1 )
   ..
"Ext Lighting W1 All" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.6, &D, &D, &D, &D, &D, 0.4, 0.1, 0, &D, &D, &D, &D, 
         &D, &D, &D, 0.3, 0.8, 0.9, &D, &D, &D, 0.8, 0.7 )
   ..
"Ext Lighting W2 All" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.6, &D, &D, &D, &D, 0.45, 0.15, 0, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 0.25, 0.7, 0.9, &D, &D, 0.8, 0.7 )
   ..
"Ext Lighting W5 All" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.6, &D, &D, &D, 0.4, 0.2, 0, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, &D, 0.15, 0.5, 0.9, 0.8, 0.7 )
   ..
"Ext Lighting W8 All" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.6, &D, &D, &D, &D, &D, 0.3, 0.1, 0, &D, &D, &D, &D, 
         &D, &D, &D, 0.15, 0.6, 0.9, &D, &D, &D, 0.8, 0.7 )
   ..
"DHW Eqp NRes WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.05, &D, &D, &D, 0.0568, 0.1482, 0.4429, 0.5385, 
         0.7478, 0.881, 0.9, &D, &D, &D, 0.8709, 0.6972, 0.4983, 0.3075, 
         0.2154, 0.1968, 0.1499, 0.0656, 0.05 )
   ..
"DHW Eqp NRes WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.015 )
   ..
"DHW Eqp NRes HDD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0 )
   ..
"ZG0-S1 (VAVS) P-Inf WD" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, 1.1159, 1.25, &D, 1.1206, 0.5, 0.7884, 
         1.25, 0.9723, 1.25, &D, 0.5197, 1.0388, 1.25, &D, 1.1675, 1, &D, 
         1.0349, 1.0096, 1 )
   ..
"ZG0-S1 (VAVS) P-Inf WEH" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1 )
   ..
"ZG0-S1 (VAVS) P-Inf HDD" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 1 )
   ..
"ZG0-S1 (VAVS) C-Inf WD" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 1 )
   ..
"ZG0-S1 (VAVS) C-Inf WEH" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 1 )
   ..
"S1 Sys1 (VAVS) Fan WD" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, 0 )
   ..
"S1 Sys1 (VAVS) Fan WEH" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0 )
   ..
"S1 Sys1 (VAVS) Cool WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, 72, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 82 )
   ..
"S1 Sys1 (VAVS) Cool WEH" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82 )
   ..
"S1 Sys1 (VAVS) Heat WD" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 70, &D, &D, &D, &D, &D, 76, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 70 )
   ..
"S1 Sys1 (VAVS) Heat WEH" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 68 )
   ..
"S1 EL1 Sys1 (VAVS) (BB) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL1 Sys1 (VAVS) (UB) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL2 Sys1 (VAVS) (G) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL3 Sys1 (VAVS) (G) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL3 Sys1 (VAVS) (M) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL3 Sys1 (VAVS) (Mb) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL3 Sys1 (VAVS) (Mc) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL3 Sys1 (VAVS) (Md) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL3 Sys1 (VAVS) (Me) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL3 Sys1 (VAVS) (Mf) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL3 Sys1 (VAVS) (Mg) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL3 Sys1 (VAVS) (Mh) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"S1 EL3 Sys1 (VAVS) (T) CRS-D" = DAY-SCHEDULE-PD
   TYPE             = RESET-TEMP
   OUTSIDE-HI       = 80
   OUTSIDE-LO       = 60
   SUPPLY-HI        = 65
   SUPPLY-LO        = 55
   ..
"Cust 1 Elec Seas1 Day" = DAY-SCHEDULE-PD
   TYPE             = FLAG
   VALUES           = ( 1 )
   ..
"Custom Gas Seas1 Day" = DAY-SCHEDULE-PD
   TYPE             = FLAG
   VALUES           = ( 1 )
   ..
"Winter Heat Avail Day" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/TEMP
   VALUES           = ( 1 )
   ..
"Summer Heat Avail Day" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/TEMP
   VALUES           = ( 0 )
   ..
"Winter Heat Day" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 76, &D, &D, &D, &D, &D, 76, &D, &D, &D, &D, &D, &D, 
         &D, &D, &D, &D, &D, 76 )
   ..

$ ---------------------------------------------------------
$              Week Schedules
$ ---------------------------------------------------------

"EL1 Bldg Occup Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "EL1 Bldg Occup WD", &D, &D, &D, &D, 
         "EL1 Bldg Occup WEH", &D, &D, "EL1 Bldg Occup WEH" )
   ..
"EL1 Bldg InsLt Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "EL1 Bldg InsLt WD", &D, &D, &D, &D, 
         "EL1 Bldg InsLt WEH", &D, &D, "EL1 Bldg InsLt HDD" )
   ..
"EL1 Bldg Misc Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "EL1 Bldg Misc WD", &D, &D, &D, &D, 
         "EL1 Bldg Misc WEH", &D, &D, "EL1 Bldg Misc HDD" )
   ..
"EL3 WinShade Week 1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "EL3 WinShade Day 1", &D, &D, &D, &D, 
         "EL3 WinShade Day 2", &D, &D, "EL3 WinShade Day 2", 
         "EL3 WinShade Day 3" )
   ..
"Ext Lighting Wk1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ext Lighting W1 All" )
   ..
"Ext Lighting Wk2" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ext Lighting W2 All" )
   ..
"Ext Lighting Wk5" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ext Lighting W5 All" )
   ..
"Ext Lighting Wk8" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Ext Lighting W8 All" )
   ..
"DHW Eqp NRes Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "DHW Eqp NRes WD", &D, &D, &D, &D, "DHW Eqp NRes WEH", 
         &D, &D, "DHW Eqp NRes HDD" )
   ..
"ZG0-S1 (VAVS) P-Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "ZG0-S1 (VAVS) P-Inf WD", &D, &D, &D, &D, 
         "ZG0-S1 (VAVS) P-Inf WEH", &D, &D, "ZG0-S1 (VAVS) P-Inf HDD" )
   ..
"ZG0-S1 (VAVS) C-Inf Wk" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "ZG0-S1 (VAVS) C-Inf WD", &D, &D, &D, &D, 
         "ZG0-S1 (VAVS) C-Inf WEH" )
   ..
"S1 Sys1 (VAVS) Fan Wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "S1 Sys1 (VAVS) Fan WD", &D, &D, &D, &D, 
         "S1 Sys1 (VAVS) Fan WEH" )
   ..
"S1 Sys1 (VAVS) Cool Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "S1 Sys1 (VAVS) Cool WD", &D, &D, &D, &D, 
         "S1 Sys1 (VAVS) Cool WEH" )
   ..
"S1 Sys1 (VAVS) Heat Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "S1 Sys1 (VAVS) Heat WD", &D, &D, &D, &D, 
         "S1 Sys1 (VAVS) Heat WEH" )
   ..
"S1 EL1 Sys1 (VAVS) (BB) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL1 Sys1 (VAVS) (BB) CRS-D" )
   ..
"S1 EL1 Sys1 (VAVS) (UB) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL1 Sys1 (VAVS) (UB) CRS-D" )
   ..
"S1 EL2 Sys1 (VAVS) (G) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL2 Sys1 (VAVS) (G) CRS-D" )
   ..
"S1 EL3 Sys1 (VAVS) (G) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL3 Sys1 (VAVS) (G) CRS-D" )
   ..
"S1 EL3 Sys1 (VAVS) (M) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL3 Sys1 (VAVS) (M) CRS-D" )
   ..
"S1 EL3 Sys1 (VAVS) (Mb) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL3 Sys1 (VAVS) (Mb) CRS-D" )
   ..
"S1 EL3 Sys1 (VAVS) (Mc) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL3 Sys1 (VAVS) (Mc) CRS-D" )
   ..
"S1 EL3 Sys1 (VAVS) (Md) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL3 Sys1 (VAVS) (Md) CRS-D" )
   ..
"S1 EL3 Sys1 (VAVS) (Me) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL3 Sys1 (VAVS) (Me) CRS-D" )
   ..
"S1 EL3 Sys1 (VAVS) (Mf) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL3 Sys1 (VAVS) (Mf) CRS-D" )
   ..
"S1 EL3 Sys1 (VAVS) (Mg) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL3 Sys1 (VAVS) (Mg) CRS-D" )
   ..
"S1 EL3 Sys1 (VAVS) (Mh) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL3 Sys1 (VAVS) (Mh) CRS-D" )
   ..
"S1 EL3 Sys1 (VAVS) (T) CRS-W" = WEEK-SCHEDULE-PD
   TYPE             = RESET-TEMP
   DAY-SCHEDULES    = ( "S1 EL3 Sys1 (VAVS) (T) CRS-D" )
   ..
"Cust 1 Elec Seas1 Week" = WEEK-SCHEDULE-PD
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "Cust 1 Elec Seas1 Day" )
   ..
"Custom Gas Seas1 Week" = WEEK-SCHEDULE-PD
   TYPE             = FLAG
   DAY-SCHEDULES    = ( "Custom Gas Seas1 Day" )
   ..
"Winter Heat Avail Wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/TEMP
   DAY-SCHEDULES    = ( "Winter Heat Avail Day", &D, &D, &D, &D, 
         "Winter Heat Avail Day" )
   ..
"Summer Heat Avail Wk" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/TEMP
   DAY-SCHEDULES    = ( "Summer Heat Avail Day", &D, &D, &D, &D, 
         "Summer Heat Avail Day" )
   ..
"Winter Heat Wk" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Winter Heat Day", &D, &D, &D, &D, "Winter Heat Day" )
   ..

$ ---------------------------------------------------------
$              Annual Schedules
$ ---------------------------------------------------------

"EL1 Bldg Occup Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL1 Bldg Occup Wk" )
   ..
"EL1 Bldg InsLt Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL1 Bldg InsLt Wk" )
   ..
"EL1 Bldg Misc Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL1 Bldg Misc Wk" )
   ..
"EL3 WinShade Year 1" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "EL3 WinShade Week 1" )
   ..
"Ext Lighting Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12 )
   DAY              = ( 31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31 )
   WEEK-SCHEDULES   = ( "Ext Lighting Wk1", "Ext Lighting Wk2", 
         "Ext Lighting Wk2", "Ext Lighting Wk2", "Ext Lighting Wk5", 
         "Ext Lighting Wk5", "Ext Lighting Wk5", "Ext Lighting Wk8", 
         "Ext Lighting Wk8", "Ext Lighting Wk8", "Ext Lighting Wk1", 
         "Ext Lighting Wk1" )
   ..
"DHW Eqp NRes Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "DHW Eqp NRes Wk" )
   ..
"ZG0-S1 (VAVS) P-Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ZG0-S1 (VAVS) P-Inf Wk" )
   ..
"ZG0-S1 (VAVS) C-Inf Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "ZG0-S1 (VAVS) C-Inf Wk" )
   ..
"S1 Sys1 (VAVS) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 Sys1 (VAVS) Fan Wk" )
   ..
"S1 Sys1 (VAVS) Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 Sys1 (VAVS) Cool Wk" )
   ..
"S1 Sys1 (VAVS) Heat Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 3, 11, 12 )
   DAY              = ( 30, 15, 31 )
   WEEK-SCHEDULES   = ( "Winter Heat Wk", "S1 Sys1 (VAVS) Heat Wk", 
         "Winter Heat Wk" )
   ..
"S1 EL1 Sys1 (VAVS) (BB) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL1 Sys1 (VAVS) (BB) CRS-W" )
   ..
"S1 EL1 Sys1 (VAVS) (UB) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL1 Sys1 (VAVS) (UB) CRS-W" )
   ..
"S1 EL2 Sys1 (VAVS) (G) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL2 Sys1 (VAVS) (G) CRS-W" )
   ..
"S1 EL3 Sys1 (VAVS) (G) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL3 Sys1 (VAVS) (G) CRS-W" )
   ..
"S1 EL3 Sys1 (VAVS) (M) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL3 Sys1 (VAVS) (M) CRS-W" )
   ..
"S1 EL3 Sys1 (VAVS) (Mb) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL3 Sys1 (VAVS) (Mb) CRS-W" )
   ..
"S1 EL3 Sys1 (VAVS) (Mc) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL3 Sys1 (VAVS) (Mc) CRS-W" )
   ..
"S1 EL3 Sys1 (VAVS) (Md) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL3 Sys1 (VAVS) (Md) CRS-W" )
   ..
"S1 EL3 Sys1 (VAVS) (Me) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL3 Sys1 (VAVS) (Me) CRS-W" )
   ..
"S1 EL3 Sys1 (VAVS) (Mf) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL3 Sys1 (VAVS) (Mf) CRS-W" )
   ..
"S1 EL3 Sys1 (VAVS) (Mg) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL3 Sys1 (VAVS) (Mg) CRS-W" )
   ..
"S1 EL3 Sys1 (VAVS) (Mh) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL3 Sys1 (VAVS) (Mh) CRS-W" )
   ..
"S1 EL3 Sys1 (VAVS) (T) CRS" = SCHEDULE-PD
   TYPE             = RESET-TEMP
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "S1 EL3 Sys1 (VAVS) (T) CRS-W" )
   ..
"Cust 1 Elec Season Sched" = SCHEDULE-PD
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Cust 1 Elec Seas1 Week" )
   ..
"Custom Gas Season Sched" = SCHEDULE-PD
   TYPE             = FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Custom Gas Seas1 Week" )
   ..
"Heat Avail Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/TEMP
   MONTH            = ( 4, 9, 12 )
   DAY              = ( 30, 30, 31 )
   WEEK-SCHEDULES   = ( "Winter Heat Avail Wk", "Summer Heat Avail Wk", 
         "Winter Heat Avail Wk" )
   ..


$ ---------------------------------------------------------
$              Polygons
$ ---------------------------------------------------------

"EL1 Floor Polygon" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 110, 0 )
   V3               = ( 110, 157 )
   V4               = ( 0, 157 )
   ..
"EL1 Space Polygon 1" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 110, 0 )
   V3               = ( 95, 15 )
   V4               = ( 15, 15 )
   ..
"EL1 Space Polygon 2" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 157, 0 )
   V3               = ( 142, 15 )
   V4               = ( 15, 15 )
   ..
"EL1 Space Polygon 3" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 110, 0 )
   V3               = ( 95, 15 )
   V4               = ( 15, 15 )
   ..
"EL1 Space Polygon 4" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 157, 0 )
   V3               = ( 142, 15 )
   V4               = ( 15, 15 )
   ..
"EL1 Space Polygon 5" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 80, 0 )
   V3               = ( 80, 127 )
   V4               = ( 0, 127 )
   ..
"EL2 Floor Polygon" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 100, 0 )
   V3               = ( 100, 147 )
   V4               = ( 0, 147 )
   ..
"EL2 Space Polygon 1" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 100, 0 )
   V3               = ( 85, 15 )
   V4               = ( 15, 15 )
   ..
"EL2 Space Polygon 2" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 147, 0 )
   V3               = ( 132, 15 )
   V4               = ( 15, 15 )
   ..
"EL2 Space Polygon 3" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 100, 0 )
   V3               = ( 85, 15 )
   V4               = ( 15, 15 )
   ..
"EL2 Space Polygon 4" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 147, 0 )
   V3               = ( 132, 15 )
   V4               = ( 15, 15 )
   ..
"EL2 Space Polygon 5" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 70, 0 )
   V3               = ( 70, 117 )
   V4               = ( 0, 117 )
   ..
"EL3 Floor Polygon" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 110, 0 )
   V3               = ( 110, 157 )
   V4               = ( 0, 157 )
   ..
"EL3 Space Polygon 1" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 110, 0 )
   V3               = ( 95, 15 )
   V4               = ( 15, 15 )
   ..
"EL3 Space Polygon 2" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 157, 0 )
   V3               = ( 142, 15 )
   V4               = ( 15, 15 )
   ..
"EL3 Space Polygon 3" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 110, 0 )
   V3               = ( 95, 15 )
   V4               = ( 15, 15 )
   ..
"EL3 Space Polygon 4" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 157, 0 )
   V3               = ( 142, 15 )
   V4               = ( 15, 15 )
   ..
"EL3 Space Polygon 5" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 80, 0 )
   V3               = ( 80, 67 )
   V4               = ( 0, 67 )
   ..
"EL3 Space Polygon 6" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 80, 0 )
   V3               = ( 80, 60 )
   V4               = ( 0, 60 )
   ..
"EL1 Space Polygon 1 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 15, 15 )
   V3               = ( 15, 95 )
   V4               = ( 0, 110 )
   ..
"EL1 Space Polygon 2 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 15, 15 )
   V3               = ( 15, 142 )
   V4               = ( 0, 157 )
   ..
"EL1 Space Polygon 5 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 127, 0 )
   V3               = ( 127, 80 )
   V4               = ( 0, 80 )
   ..
"EL2 Space Polygon 1 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 15, 15 )
   V3               = ( 15, 85 )
   V4               = ( 0, 100 )
   ..
"EL2 Space Polygon 2 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 15, 15 )
   V3               = ( 15, 132 )
   V4               = ( 0, 147 )
   ..
"EL2 Space Polygon 5 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 117, 0 )
   V3               = ( 117, 70 )
   V4               = ( 0, 70 )
   ..
"EL3 Space Polygon 5 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 67, 0 )
   V3               = ( 67, 80 )
   V4               = ( 0, 80 )
   ..
"EL3 Space Polygon 6 - SMirro" = POLYGON         
   V1               = ( 0, 0 )
   V2               = ( 60, 0 )
   V3               = ( 60, 80 )
   V4               = ( 0, 80 )
   ..


$ ---------------------------------------------------------
$              Wall Parameters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Fixed and Building Shades
$ ---------------------------------------------------------




$ ---------------------------------------------------------
$              Misc Cost Related Objects
$ ---------------------------------------------------------



"Baseline Data" = BASELINE        
   ..


$ *********************************************************
$ **                                                     **
$ **      Floors / Spaces / Walls / Windows / Doors      **
$ **                                                     **
$ *********************************************************

"EL1 Bottom Below-Grade Flr" = FLOOR           
   Z                = -30
   AZIMUTH          = 45
   POLYGON          = "EL1 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 15
   SPACE-HEIGHT     = 15
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 1 Diag Data*
   ..
"EL1 SW Perim Spc (BB.SW1)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL1 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (40%)*
   ..
"EL1 East Wall (BB.SW1.I1)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 SE Perim Spc (BB.SE2)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL1 NE Wall (BB.SW1.I2)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 Core Spc (BB.C5)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL1 North Wall (BB.SW1.I3)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 NW Perim Spc (BB.NW4)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL1 Flr (BB.SW1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (BB.SW1.U2)"
   LOCATION         = BOTTOM
   ..
"EL1 SW Wall (BB.SW1.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (BB.SW1.U2)"
   LOCATION         = SPACE-V1
   ..
"EL1 SE Perim Spc (BB.SE2)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL1 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (40%)*
   ..
"EL1 North Wall (BB.SE2.I4)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 NE Perim Spc (BB.NE3)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL1 NW Wall (BB.SE2.I5)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 Core Spc (BB.C5)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL1 Flr (BB.SE2.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (BB.SW1.U2)"
   LOCATION         = BOTTOM
   ..
"EL1 SE Wall (BB.SE2.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (BB.SW1.U2)"
   LOCATION         = SPACE-V1
   ..
"EL1 NE Perim Spc (BB.NE3)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL1 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (40%)*
   ..
"EL1 West Wall (BB.NE3.I6)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 NW Perim Spc (BB.NW4)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL1 SW Wall (BB.NE3.I7)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 Core Spc (BB.C5)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL1 Flr (BB.NE3.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (BB.SW1.U2)"
   LOCATION         = BOTTOM
   ..
"EL1 NE Wall (BB.NE3.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (BB.SW1.U2)"
   LOCATION         = SPACE-V1
   ..
"EL1 NW Perim Spc (BB.NW4)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL1 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (40%)*
   ..
"EL1 SE Wall (BB.NW4.I8)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 Core Spc (BB.C5)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL1 Flr (BB.NW4.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (BB.SW1.U2)"
   LOCATION         = BOTTOM
   ..
"EL1 NW Wall (BB.NW4.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (BB.SW1.U2)"
   LOCATION         = SPACE-V1
   ..
"EL1 Core Spc (BB.C5)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL1 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (40%)*
   ..
"EL1 Flr (BB.C5.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UFCons (BB.SW1.U2)"
   LOCATION         = BOTTOM
   ..
"EL1 Upper Below-Grade Flr" = FLOOR           
   Z                = -15
   AZIMUTH          = 45
   POLYGON          = "EL1 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 15
   SPACE-HEIGHT     = 15
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 1 Diag Data*
   ..
"EL1 SW Perim Spc (UB.SW6)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL1 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (40%)*
   ..
"EL1 Roof (UB.SW6.E1)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL1 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL1 Flr (UB.SW6.I9)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 SW Perim Spc (BB.SW1)"
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL1 East Wall (UB.SW6.I10)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 SE Perim Spc (UB.SE7)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL1 NE Wall (UB.SW6.I11)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 Core Spc (UB.C10)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL1 North Wall (UB.SW6.I12)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 NW Perim Spc (UB.NW9)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL1 SW Wall (UB.SW6.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (UB.SW6.U10)"
   LOCATION         = SPACE-V1
   ..
"EL1 SE Perim Spc (UB.SE7)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL1 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (40%)*
   ..
"EL1 Roof (UB.SE7.E2)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL1 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL1 Flr (UB.SE7.I13)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 SE Perim Spc (BB.SE2)"
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL1 North Wall (UB.SE7.I14)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 NE Perim Spc (UB.NE8)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL1 NW Wall (UB.SE7.I15)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 Core Spc (UB.C10)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL1 SE Wall (UB.SE7.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (UB.SW6.U10)"
   LOCATION         = SPACE-V1
   ..
"EL1 NE Perim Spc (UB.NE8)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL1 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (40%)*
   ..
"EL1 Roof (UB.NE8.E3)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL1 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL1 Flr (UB.NE8.I16)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 NE Perim Spc (BB.NE3)"
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL1 West Wall (UB.NE8.I17)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 NW Perim Spc (UB.NW9)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL1 SW Wall (UB.NE8.I18)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 Core Spc (UB.C10)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL1 NE Wall (UB.NE8.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (UB.SW6.U10)"
   LOCATION         = SPACE-V1
   ..
"EL1 NW Perim Spc (UB.NW9)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL1 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (40%)*
   ..
"EL1 Roof (UB.NW9.E4)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL1 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL1 Flr (UB.NW9.I19)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 NW Perim Spc (BB.NW4)"
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL1 SE Wall (UB.NW9.I20)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 Core Spc (UB.C10)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL1 NW Wall (UB.NW9.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "EL1 UWCons (UB.SW6.U10)"
   LOCATION         = SPACE-V1
   ..
"EL1 Core Spc (UB.C10)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL1 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (40%)*
   ..
"EL1 Roof (UB.C10.E5)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL1 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL1 Flr (UB.C10.I21)" = INTERIOR-WALL   
   NEXT-TO          = "EL1 Core Spc (BB.C5)"
   CONSTRUCTION     = "EL1 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL2 Ground Flr" = FLOOR           
   X                = 5
   Y                = 5
   AZIMUTH          = 45
   POLYGON          = "EL2 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 18
   SPACE-HEIGHT     = 15
   C-DIAGRAM-DATA   = *Level 1 Diag Data*
   ..
"EL2 SW Perim Spc (G.SW1)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL2 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (68%)*
   ..
"EL2 SW Wall (G.SW1.E1)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL2 Flr (G.SW1.I1)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL2 East Wall (G.SW1.I2)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 SE Perim Spc (G.SE2)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL2 NE Wall (G.SW1.I3)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 Core Spc (G.C5)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL2 North Wall (G.SW1.I4)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 NW Perim Spc (G.NW4)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL2 Ceiling (G.SW1.I5)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 SW Perim Plnm (G.SW6)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL2 SE Perim Spc (G.SE2)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.674
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL2 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (68%)*
   ..
"EL2 SE Wall (G.SE2.E2)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL2 SE Win (G.SE2.E2.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   FRAME-WIDTH      = 0.108333
   X                = 57.6083
   Y                = 0.108333
   HEIGHT           = 11.7833
   WIDTH            = 8.97333
   FRAME-CONDUCT    = 3.079
   ..
"EL2 SE Win (G.SE2.E2.W2)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   FRAME-WIDTH      = 0.108333
   X                = 80.4197
   Y                = 0.108333
   HEIGHT           = 11.7833
   WIDTH            = 8.97083
   FRAME-CONDUCT    = 3.079
   ..
"EL2 SE Door (G.SE2.E2.D1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   FRAME-WIDTH      = 0.25
   X                = 67.75
   Y                = 0.25
   HEIGHT           = 7.5
   WIDTH            = 5.5
   FRAME-CONDUCT    = 3.079
   ..
"EL2 SE Door (G.SE2.E2.D2)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   FRAME-WIDTH      = 0.25
   X                = 73.75
   Y                = 0.25
   HEIGHT           = 7.5
   WIDTH            = 5.5
   FRAME-CONDUCT    = 3.079
   ..
"EL2 SE Win (G.SE2.E2.W3)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   FRAME-WIDTH      = 0.108333
   X                = 67.6083
   Y                = 8.91833
   HEIGHT           = 2.78333
   WIDTH            = 11.7833
   FRAME-CONDUCT    = 3.079
   ..
"EL2 Flr (G.SE2.I6)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL2 North Wall (G.SE2.I7)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 NE Perim Spc (G.NE3)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL2 NW Wall (G.SE2.I8)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 Core Spc (G.C5)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL2 Ceiling (G.SE2.I9)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 SE Perim Plnm (G.SE7)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL2 NE Perim Spc (G.NE3)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.674
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL2 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (68%)*
   ..
"EL2 NE Wall (G.NE3.E3)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL2 Flr (G.NE3.I10)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL2 West Wall (G.NE3.I11)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 NW Perim Spc (G.NW4)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL2 SW Wall (G.NE3.I12)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 Core Spc (G.C5)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL2 Ceiling (G.NE3.I13)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 NE Perim Plnm (G.NE8)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL2 NW Perim Spc (G.NW4)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.674
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL2 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (68%)*
   ..
"EL2 NW Wall (G.NW4.E4)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL2 NW Win (G.NW4.E4.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   FRAME-WIDTH      = 0.108333
   X                = 57.4883
   Y                = 0.108333
   HEIGHT           = 11.7833
   WIDTH            = 8.97333
   FRAME-CONDUCT    = 3.079
   ..
"EL2 NW Win (G.NW4.E4.W2)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   FRAME-WIDTH      = 0.108333
   X                = 80.5405
   Y                = 0.108333
   HEIGHT           = 11.7833
   WIDTH            = 8.97083
   FRAME-CONDUCT    = 3.079
   ..
"EL2 NW Door (G.NW4.E4.D1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   FRAME-WIDTH      = 0.25
   X                = 67.75
   Y                = 0.25
   HEIGHT           = 7.5
   WIDTH            = 5.5
   FRAME-CONDUCT    = 3.079
   ..
"EL2 NW Door (G.NW4.E4.D2)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   FRAME-WIDTH      = 0.25
   X                = 73.75
   Y                = 0.25
   HEIGHT           = 7.5
   WIDTH            = 5.5
   FRAME-CONDUCT    = 3.079
   ..
"EL2 NW Win (G.NW4.E4.W3)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   FRAME-WIDTH      = 0.108333
   X                = 67.6083
   Y                = 8.91833
   HEIGHT           = 2.78333
   WIDTH            = 11.7833
   FRAME-CONDUCT    = 3.079
   ..
"EL2 Flr (G.NW4.I14)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL2 SE Wall (G.NW4.I15)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 Core Spc (G.C5)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL2 Ceiling (G.NW4.I16)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 NW Perim Plnm (G.NW9)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL2 Core Spc (G.C5)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL2 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (57%)*
   ..
"EL2 Flr (G.C5.I17)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL2 Ceiling (G.C5.I18)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 Core Plnm (G.C10)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL2 SW Perim Plnm (G.SW6)" = SPACE           
   Z                = 15
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0085
   POLYGON          = "EL2 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL2 SW Wall (G.SW6.E5)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL2 East Wall (G.SW6.I19)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 SE Perim Plnm (G.SE7)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL2 NE Wall (G.SW6.I20)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 Core Plnm (G.C10)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL2 North Wall (G.SW6.I21)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 NW Perim Plnm (G.NW9)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL2 SE Perim Plnm (G.SE7)" = SPACE           
   Z                = 15
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0085
   POLYGON          = "EL2 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL2 SE Wall (G.SE7.E6)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL2 North Wall (G.SE7.I22)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 NE Perim Plnm (G.NE8)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL2 NW Wall (G.SE7.I23)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 Core Plnm (G.C10)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL2 NE Perim Plnm (G.NE8)" = SPACE           
   Z                = 15
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0085
   POLYGON          = "EL2 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL2 NE Wall (G.NE8.E7)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL2 West Wall (G.NE8.I24)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 NW Perim Plnm (G.NW9)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL2 SW Wall (G.NE8.I25)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 Core Plnm (G.C10)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL2 NW Perim Plnm (G.NW9)" = SPACE           
   Z                = 15
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00846364
   POLYGON          = "EL2 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL2 NW Wall (G.NW9.E8)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL2 SE Wall (G.NW9.I26)" = INTERIOR-WALL   
   NEXT-TO          = "EL2 Core Plnm (G.C10)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL2 Core Plnm (G.C10)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 15
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL2 Space Polygon 5"
   ..
"EL3 Ground Flr" = FLOOR           
   Z                = 18
   AZIMUTH          = 45
   POLYGON          = "EL3 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 3 Diag Data*
   ..
"EL3 SW Perim Spc (G.SW1)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Lobby (Reception/Waiting)*
   ..
"EL3 SW Wall (G.SW1.E1)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Win (G.SW1.E1.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (G.SW1.I1)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL3 NE Wall (G.SW1.I2)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (G.C5)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (G.SW1.I3)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (G.SW7)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SE Perim Spc (G.SE2)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Lobby (Reception/Waiting)*
   ..
"EL3 SE Wall (G.SE2.E2)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SE Win (G.SE2.E2.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (G.SE2.I4)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL3 North Wall (G.SE2.I5)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (G.NE3)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (G.SE2.I6)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (G.SW1)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (G.SE2.I7)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (G.SE8)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NE Perim Spc (G.NE3)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Lobby (Reception/Waiting)*
   ..
"EL3 NE Wall (G.NE3.E3)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Win (G.NE3.E3.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (G.NE3.I8)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL3 SW Wall (G.NE3.I9)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (G.C6)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (G.NE3.I10)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (G.NE9)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NW Perim Spc (G.NW4)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Lobby (Reception/Waiting)*
   ..
"EL3 NW Wall (G.NW4.E4)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NW Win (G.NW4.E4.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (G.NW4.I11)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL3 South Wall (G.NW4.I12)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (G.SW1)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (G.NW4.I13)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (G.NE3)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (G.NW4.I14)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (G.NW10)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (G.C5)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 500
   POLYGON          = "EL3 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Mechanical/Electrical Room (68%)*
   ..
"EL3 Flr (G.C5.I15)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (G.C5.I16)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (G.SE2)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (G.C5.I17)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (G.C6)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (G.C5.I18)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (G.NW4)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (G.C5.I19)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (G.C11)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (G.C6)" = SPACE           
   X                = 15
   Y                = 82
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 500
   POLYGON          = "EL3 Space Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Mechanical/Electrical Room (68%)*
   ..
"EL3 Flr (G.C6.I20)" = INTERIOR-WALL   
   CONSTRUCTION     = "EL2 GFlr Construction"
   INT-WALL-TYPE    = ADIABATIC
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (G.C6.I21)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (G.SE2)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (G.C6.I22)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (G.NW4)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (G.C6.I23)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (G.C12)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SW Perim Plnm (G.SW7)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL3 SW Wall (G.SW7.E5)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Wall (G.SW7.I24)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (G.C11)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 SE Perim Plnm (G.SE8)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL3 SE Wall (G.SE8.E6)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 North Wall (G.SE8.I25)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (G.NE9)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (G.SE8.I26)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (G.SW7)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 NE Perim Plnm (G.NE9)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL3 NE Wall (G.NE9.E7)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Wall (G.NE9.I27)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (G.C12)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Perim Plnm (G.NW10)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL3 NW Wall (G.NW10.E8)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 South Wall (G.NW10.I28)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (G.SW7)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (G.NW10.I29)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (G.NE9)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (G.C11)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 5"
   ..
"EL3 SE Wall (G.C11.I30)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (G.SE8)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (G.C11.I31)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (G.C12)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (G.C11.I32)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (G.NW10)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (G.C12)" = SPACE           
   X                = 15
   Y                = 82
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 6"
   ..
"EL3 SE Wall (G.C12.I33)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (G.SE8)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (G.C12.I34)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (G.NW10)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Floor 2" = FLOOR           
   Z                = 30
   AZIMUTH          = 45
   POLYGON          = "EL3 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 3 Diag Data*
   ..
"EL3 SW Perim Spc (M.SW13)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SW Wall (M.SW13.E9)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Win (M.SW13.E9.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (M.SW13.I35)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (G.SW7)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 NE Wall (M.SW13.I36)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (M.C17)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (M.SW13.I37)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (M.SW19)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SE Perim Spc (M.SE14)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SE Wall (M.SE14.E10)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SE Win (M.SE14.E10.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (M.SE14.I38)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (G.SE8)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 North Wall (M.SE14.I39)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (M.NE15)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (M.SE14.I40)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (M.SW13)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (M.SE14.I41)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (M.SE20)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NE Perim Spc (M.NE15)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NE Wall (M.NE15.E11)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Win (M.NE15.E11.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (M.NE15.I42)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (G.NE9)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SW Wall (M.NE15.I43)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (M.C18)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (M.NE15.I44)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (M.NE21)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NW Perim Spc (M.NW16)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NW Wall (M.NW16.E12)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NW Win (M.NW16.E12.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (M.NW16.I45)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (G.NW10)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 South Wall (M.NW16.I46)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (M.SW13)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (M.NW16.I47)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (M.NE15)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (M.NW16.I48)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (M.NW22)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (M.C17)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (M.C17.I49)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (G.C11)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (M.C17.I50)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (M.SE14)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (M.C17.I51)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (M.C18)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (M.C17.I52)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (M.NW16)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (M.C17.I53)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (M.C23)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (M.C18)" = SPACE           
   X                = 15
   Y                = 82
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (M.C18.I54)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (G.C12)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (M.C18.I55)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (M.SE14)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (M.C18.I56)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (M.NW16)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (M.C18.I57)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (M.C24)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SW Perim Plnm (M.SW19)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL3 SW Wall (M.SW19.E13)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Wall (M.SW19.I58)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (M.C23)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 SE Perim Plnm (M.SE20)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL3 SE Wall (M.SE20.E14)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 North Wall (M.SE20.I59)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (M.NE21)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (M.SE20.I60)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (M.SW19)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 NE Perim Plnm (M.NE21)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL3 NE Wall (M.NE21.E15)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Wall (M.NE21.I61)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (M.C24)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Perim Plnm (M.NW22)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL3 NW Wall (M.NW22.E16)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 South Wall (M.NW22.I62)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (M.SW19)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (M.NW22.I63)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (M.NE21)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (M.C23)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 5"
   ..
"EL3 SE Wall (M.C23.I64)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (M.SE20)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (M.C23.I65)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (M.C24)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (M.C23.I66)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (M.NW22)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (M.C24)" = SPACE           
   X                = 15
   Y                = 82
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 6"
   ..
"EL3 SE Wall (M.C24.I67)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (M.SE20)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (M.C24.I68)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (M.NW22)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Floor 3" = FLOOR           
   Z                = 42
   AZIMUTH          = 45
   POLYGON          = "EL3 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 3 Diag Data*
   ..
"EL3 SW Perim Spc (Mb.SW25)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SW Wall (Mb.SW25.E17)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Win (Mb.SW25.E17.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mb.SW25.I69)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (M.SW19)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 NE Wall (Mb.SW25.I70)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mb.C29)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Mb.SW25.I71)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mb.SW31)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SE Perim Spc (Mb.SE26)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SE Wall (Mb.SE26.E18)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SE Win (Mb.SE26.E18.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mb.SE26.I72)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (M.SE20)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 North Wall (Mb.SE26.I73)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Mb.NE27)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Mb.SE26.I74)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Mb.SW25)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mb.SE26.I75)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mb.SE32)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NE Perim Spc (Mb.NE27)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NE Wall (Mb.NE27.E19)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Win (Mb.NE27.E19.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mb.NE27.I76)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (M.NE21)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SW Wall (Mb.NE27.I77)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mb.C30)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Mb.NE27.I78)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mb.NE33)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NW Perim Spc (Mb.NW28)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NW Wall (Mb.NW28.E20)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NW Win (Mb.NW28.E20.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mb.NW28.I79)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (M.NW22)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 South Wall (Mb.NW28.I80)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Mb.SW25)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Mb.NW28.I81)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Mb.NE27)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mb.NW28.I82)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mb.NW34)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Mb.C29)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Mb.C29.I83)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (M.C23)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Mb.C29.I84)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Mb.SE26)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Mb.C29.I85)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mb.C30)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Mb.C29.I86)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Mb.NW28)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mb.C29.I87)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mb.C35)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Mb.C30)" = SPACE           
   X                = 15
   Y                = 82
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Mb.C30.I88)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (M.C24)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Mb.C30.I89)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Mb.SE26)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Mb.C30.I90)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Mb.NW28)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mb.C30.I91)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mb.C36)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SW Perim Plnm (Mb.SW31)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL3 SW Wall (Mb.SW31.E21)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Wall (Mb.SW31.I92)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mb.C35)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 SE Perim Plnm (Mb.SE32)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL3 SE Wall (Mb.SE32.E22)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 North Wall (Mb.SE32.I93)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mb.NE33)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Mb.SE32.I94)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mb.SW31)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 NE Perim Plnm (Mb.NE33)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL3 NE Wall (Mb.NE33.E23)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Wall (Mb.NE33.I95)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mb.C36)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Perim Plnm (Mb.NW34)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL3 NW Wall (Mb.NW34.E24)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 South Wall (Mb.NW34.I96)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mb.SW31)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Mb.NW34.I97)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mb.NE33)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Mb.C35)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 5"
   ..
"EL3 SE Wall (Mb.C35.I98)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mb.SE32)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Mb.C35.I99)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mb.C36)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Mb.C35.I100)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mb.NW34)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Mb.C36)" = SPACE           
   X                = 15
   Y                = 82
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 6"
   ..
"EL3 SE Wall (Mb.C36.I101)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mb.SE32)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Mb.C36.I102)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mb.NW34)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Floor 4" = FLOOR           
   Z                = 54
   AZIMUTH          = 45
   POLYGON          = "EL3 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 3 Diag Data*
   ..
"EL3 SW Perim Spc (Mc.SW37)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SW Wall (Mc.SW37.E25)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Win (Mc.SW37.E25.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mc.SW37.I103)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mb.SW31)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 NE Wall (Mc.SW37.I104)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mc.C41)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Mc.SW37.I105)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mc.SW43)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SE Perim Spc (Mc.SE38)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SE Wall (Mc.SE38.E26)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SE Win (Mc.SE38.E26.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mc.SE38.I106)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mb.SE32)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 North Wall (Mc.SE38.I107)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Mc.NE39)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Mc.SE38.I108)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Mc.SW37)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mc.SE38.I109)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mc.SE44)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NE Perim Spc (Mc.NE39)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NE Wall (Mc.NE39.E27)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Win (Mc.NE39.E27.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mc.NE39.I110)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mb.NE33)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SW Wall (Mc.NE39.I111)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mc.C42)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Mc.NE39.I112)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mc.NE45)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NW Perim Spc (Mc.NW40)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NW Wall (Mc.NW40.E28)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NW Win (Mc.NW40.E28.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mc.NW40.I113)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mb.NW34)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 South Wall (Mc.NW40.I114)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Mc.SW37)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Mc.NW40.I115)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Mc.NE39)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mc.NW40.I116)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mc.NW46)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Mc.C41)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Mc.C41.I117)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mb.C35)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Mc.C41.I118)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Mc.SE38)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Mc.C41.I119)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mc.C42)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Mc.C41.I120)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Mc.NW40)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mc.C41.I121)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mc.C47)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Mc.C42)" = SPACE           
   X                = 15
   Y                = 82
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Mc.C42.I122)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mb.C36)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Mc.C42.I123)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Mc.SE38)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Mc.C42.I124)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Mc.NW40)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mc.C42.I125)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mc.C48)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SW Perim Plnm (Mc.SW43)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL3 SW Wall (Mc.SW43.E29)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Wall (Mc.SW43.I126)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mc.C47)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 SE Perim Plnm (Mc.SE44)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL3 SE Wall (Mc.SE44.E30)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 North Wall (Mc.SE44.I127)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mc.NE45)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Mc.SE44.I128)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mc.SW43)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 NE Perim Plnm (Mc.NE45)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL3 NE Wall (Mc.NE45.E31)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Wall (Mc.NE45.I129)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mc.C48)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Perim Plnm (Mc.NW46)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL3 NW Wall (Mc.NW46.E32)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 South Wall (Mc.NW46.I130)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mc.SW43)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Mc.NW46.I131)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mc.NE45)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Mc.C47)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 5"
   ..
"EL3 SE Wall (Mc.C47.I132)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mc.SE44)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Mc.C47.I133)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mc.C48)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Mc.C47.I134)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mc.NW46)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Mc.C48)" = SPACE           
   X                = 15
   Y                = 82
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 6"
   ..
"EL3 SE Wall (Mc.C48.I135)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mc.SE44)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Mc.C48.I136)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mc.NW46)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Floor 5" = FLOOR           
   Z                = 66
   AZIMUTH          = 45
   POLYGON          = "EL3 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 3 Diag Data*
   ..
"EL3 SW Perim Spc (Md.SW49)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SW Wall (Md.SW49.E33)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Win (Md.SW49.E33.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Md.SW49.I137)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mc.SW43)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 NE Wall (Md.SW49.I138)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Md.C53)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Md.SW49.I139)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Md.SW55)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SE Perim Spc (Md.SE50)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SE Wall (Md.SE50.E34)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SE Win (Md.SE50.E34.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Md.SE50.I140)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mc.SE44)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 North Wall (Md.SE50.I141)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Md.NE51)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Md.SE50.I142)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Md.SW49)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Md.SE50.I143)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Md.SE56)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NE Perim Spc (Md.NE51)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NE Wall (Md.NE51.E35)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Win (Md.NE51.E35.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Md.NE51.I144)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mc.NE45)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SW Wall (Md.NE51.I145)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Md.C54)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Md.NE51.I146)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Md.NE57)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NW Perim Spc (Md.NW52)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NW Wall (Md.NW52.E36)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NW Win (Md.NW52.E36.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Md.NW52.I147)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mc.NW46)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 South Wall (Md.NW52.I148)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Md.SW49)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Md.NW52.I149)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Md.NE51)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Md.NW52.I150)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Md.NW58)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Md.C53)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Md.C53.I151)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mc.C47)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Md.C53.I152)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Md.SE50)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Md.C53.I153)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Md.C54)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Md.C53.I154)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Md.NW52)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Md.C53.I155)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Md.C59)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Md.C54)" = SPACE           
   X                = 15
   Y                = 82
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Md.C54.I156)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mc.C48)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Md.C54.I157)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Md.SE50)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Md.C54.I158)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Md.NW52)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Md.C54.I159)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Md.C60)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SW Perim Plnm (Md.SW55)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL3 SW Wall (Md.SW55.E37)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Wall (Md.SW55.I160)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Md.C59)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 SE Perim Plnm (Md.SE56)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL3 SE Wall (Md.SE56.E38)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 North Wall (Md.SE56.I161)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Md.NE57)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Md.SE56.I162)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Md.SW55)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 NE Perim Plnm (Md.NE57)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL3 NE Wall (Md.NE57.E39)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Wall (Md.NE57.I163)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Md.C60)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Perim Plnm (Md.NW58)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL3 NW Wall (Md.NW58.E40)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 South Wall (Md.NW58.I164)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Md.SW55)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Md.NW58.I165)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Md.NE57)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Md.C59)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 5"
   ..
"EL3 SE Wall (Md.C59.I166)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Md.SE56)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Md.C59.I167)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Md.C60)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Md.C59.I168)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Md.NW58)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Md.C60)" = SPACE           
   X                = 15
   Y                = 82
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 6"
   ..
"EL3 SE Wall (Md.C60.I169)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Md.SE56)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Md.C60.I170)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Md.NW58)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Floor 6" = FLOOR           
   Z                = 78
   AZIMUTH          = 45
   POLYGON          = "EL3 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 3 Diag Data*
   ..
"EL3 SW Perim Spc (Me.SW61)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SW Wall (Me.SW61.E41)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Win (Me.SW61.E41.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Me.SW61.I171)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Md.SW55)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 NE Wall (Me.SW61.I172)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Me.C65)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Me.SW61.I173)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Me.SW67)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SE Perim Spc (Me.SE62)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SE Wall (Me.SE62.E42)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SE Win (Me.SE62.E42.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Me.SE62.I174)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Md.SE56)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 North Wall (Me.SE62.I175)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Me.NE63)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Me.SE62.I176)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Me.SW61)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Me.SE62.I177)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Me.SE68)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NE Perim Spc (Me.NE63)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NE Wall (Me.NE63.E43)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Win (Me.NE63.E43.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Me.NE63.I178)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Md.NE57)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SW Wall (Me.NE63.I179)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Me.C66)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Me.NE63.I180)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Me.NE69)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NW Perim Spc (Me.NW64)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NW Wall (Me.NW64.E44)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NW Win (Me.NW64.E44.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Me.NW64.I181)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Md.NW58)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 South Wall (Me.NW64.I182)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Me.SW61)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Me.NW64.I183)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Me.NE63)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Me.NW64.I184)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Me.NW70)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Me.C65)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Me.C65.I185)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Md.C59)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Me.C65.I186)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Me.SE62)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Me.C65.I187)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Me.C66)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Me.C65.I188)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Me.NW64)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Me.C65.I189)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Me.C71)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Me.C66)" = SPACE           
   X                = 15
   Y                = 82
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Me.C66.I190)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Md.C60)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Me.C66.I191)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Me.SE62)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Me.C66.I192)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Me.NW64)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Me.C66.I193)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Me.C72)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SW Perim Plnm (Me.SW67)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL3 SW Wall (Me.SW67.E45)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Wall (Me.SW67.I194)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Me.C71)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 SE Perim Plnm (Me.SE68)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL3 SE Wall (Me.SE68.E46)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 North Wall (Me.SE68.I195)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Me.NE69)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Me.SE68.I196)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Me.SW67)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 NE Perim Plnm (Me.NE69)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL3 NE Wall (Me.NE69.E47)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Wall (Me.NE69.I197)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Me.C72)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Perim Plnm (Me.NW70)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL3 NW Wall (Me.NW70.E48)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 South Wall (Me.NW70.I198)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Me.SW67)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Me.NW70.I199)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Me.NE69)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Me.C71)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 5"
   ..
"EL3 SE Wall (Me.C71.I200)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Me.SE68)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Me.C71.I201)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Me.C72)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Me.C71.I202)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Me.NW70)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Me.C72)" = SPACE           
   X                = 15
   Y                = 82
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 6"
   ..
"EL3 SE Wall (Me.C72.I203)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Me.SE68)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Me.C72.I204)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Me.NW70)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Floor 7" = FLOOR           
   Z                = 90
   AZIMUTH          = 45
   POLYGON          = "EL3 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 3 Diag Data*
   ..
"EL3 SW Perim Spc (Mf.SW73)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SW Wall (Mf.SW73.E49)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Win (Mf.SW73.E49.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mf.SW73.I205)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Me.SW67)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 NE Wall (Mf.SW73.I206)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mf.C77)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Mf.SW73.I207)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mf.SW79)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SE Perim Spc (Mf.SE74)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SE Wall (Mf.SE74.E50)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SE Win (Mf.SE74.E50.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mf.SE74.I208)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Me.SE68)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 North Wall (Mf.SE74.I209)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Mf.NE75)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Mf.SE74.I210)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Mf.SW73)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mf.SE74.I211)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mf.SE80)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NE Perim Spc (Mf.NE75)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NE Wall (Mf.NE75.E51)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Win (Mf.NE75.E51.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mf.NE75.I212)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Me.NE69)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SW Wall (Mf.NE75.I213)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mf.C78)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Mf.NE75.I214)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mf.NE81)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NW Perim Spc (Mf.NW76)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NW Wall (Mf.NW76.E52)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NW Win (Mf.NW76.E52.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mf.NW76.I215)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Me.NW70)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 South Wall (Mf.NW76.I216)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Mf.SW73)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Mf.NW76.I217)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Mf.NE75)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mf.NW76.I218)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mf.NW82)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Mf.C77)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Mf.C77.I219)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Me.C71)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Mf.C77.I220)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Mf.SE74)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Mf.C77.I221)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mf.C78)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Mf.C77.I222)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Mf.NW76)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mf.C77.I223)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mf.C83)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Mf.C78)" = SPACE           
   X                = 15
   Y                = 82
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Mf.C78.I224)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Me.C72)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Mf.C78.I225)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Mf.SE74)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Mf.C78.I226)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Mf.NW76)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mf.C78.I227)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mf.C84)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SW Perim Plnm (Mf.SW79)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL3 SW Wall (Mf.SW79.E53)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Wall (Mf.SW79.I228)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mf.C83)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 SE Perim Plnm (Mf.SE80)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL3 SE Wall (Mf.SE80.E54)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 North Wall (Mf.SE80.I229)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mf.NE81)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Mf.SE80.I230)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mf.SW79)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 NE Perim Plnm (Mf.NE81)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL3 NE Wall (Mf.NE81.E55)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Wall (Mf.NE81.I231)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mf.C84)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Perim Plnm (Mf.NW82)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL3 NW Wall (Mf.NW82.E56)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 South Wall (Mf.NW82.I232)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mf.SW79)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Mf.NW82.I233)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mf.NE81)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Mf.C83)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 5"
   ..
"EL3 SE Wall (Mf.C83.I234)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mf.SE80)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Mf.C83.I235)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mf.C84)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Mf.C83.I236)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mf.NW82)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Mf.C84)" = SPACE           
   X                = 15
   Y                = 82
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 6"
   ..
"EL3 SE Wall (Mf.C84.I237)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mf.SE80)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Mf.C84.I238)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mf.NW82)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Floor 8" = FLOOR           
   Z                = 102
   AZIMUTH          = 45
   POLYGON          = "EL3 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 3 Diag Data*
   ..
"EL3 SW Perim Spc (Mg.SW85)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SW Wall (Mg.SW85.E57)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Win (Mg.SW85.E57.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mg.SW85.I239)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mf.SW79)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 NE Wall (Mg.SW85.I240)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mg.C89)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Mg.SW85.I241)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mg.SW91)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SE Perim Spc (Mg.SE86)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SE Wall (Mg.SE86.E58)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SE Win (Mg.SE86.E58.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mg.SE86.I242)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mf.SE80)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 North Wall (Mg.SE86.I243)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Mg.NE87)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Mg.SE86.I244)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Mg.SW85)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mg.SE86.I245)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mg.SE92)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NE Perim Spc (Mg.NE87)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NE Wall (Mg.NE87.E59)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Win (Mg.NE87.E59.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mg.NE87.I246)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mf.NE81)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SW Wall (Mg.NE87.I247)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mg.C90)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Mg.NE87.I248)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mg.NE93)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NW Perim Spc (Mg.NW88)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NW Wall (Mg.NW88.E60)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NW Win (Mg.NW88.E60.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mg.NW88.I249)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mf.NW82)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 South Wall (Mg.NW88.I250)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Mg.SW85)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Mg.NW88.I251)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Mg.NE87)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mg.NW88.I252)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mg.NW94)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Mg.C89)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Mg.C89.I253)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mf.C83)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Mg.C89.I254)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Mg.SE86)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Mg.C89.I255)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mg.C90)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Mg.C89.I256)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Mg.NW88)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mg.C89.I257)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mg.C95)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Mg.C90)" = SPACE           
   X                = 15
   Y                = 82
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Mg.C90.I258)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mf.C84)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Mg.C90.I259)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Mg.SE86)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Mg.C90.I260)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Mg.NW88)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mg.C90.I261)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mg.C96)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SW Perim Plnm (Mg.SW91)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL3 SW Wall (Mg.SW91.E61)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Wall (Mg.SW91.I262)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mg.C95)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 SE Perim Plnm (Mg.SE92)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL3 SE Wall (Mg.SE92.E62)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 North Wall (Mg.SE92.I263)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mg.NE93)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Mg.SE92.I264)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mg.SW91)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 NE Perim Plnm (Mg.NE93)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL3 NE Wall (Mg.NE93.E63)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Wall (Mg.NE93.I265)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mg.C96)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Perim Plnm (Mg.NW94)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL3 NW Wall (Mg.NW94.E64)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 South Wall (Mg.NW94.I266)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mg.SW91)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Mg.NW94.I267)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mg.NE93)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Mg.C95)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 5"
   ..
"EL3 SE Wall (Mg.C95.I268)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mg.SE92)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Mg.C95.I269)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mg.C96)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Mg.C95.I270)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mg.NW94)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Mg.C96)" = SPACE           
   X                = 15
   Y                = 82
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 6"
   ..
"EL3 SE Wall (Mg.C96.I271)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mg.SE92)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Mg.C96.I272)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mg.NW94)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Floor 9" = FLOOR           
   Z                = 114
   AZIMUTH          = 45
   POLYGON          = "EL3 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 3 Diag Data*
   ..
"EL3 SW Perim Spc (Mh.SW97)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SW Wall (Mh.SW97.E65)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Win (Mh.SW97.E65.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mh.SW97.I273)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mg.SW91)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 NE Wall (Mh.SW97.I274)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mh.C101)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Mh.SW97.I275)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mh.SW103)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SE Perim Spc (Mh.SE98)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SE Wall (Mh.SE98.E66)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SE Win (Mh.SE98.E66.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mh.SE98.I276)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mg.SE92)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 North Wall (Mh.SE98.I277)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Mh.NE99)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Mh.SE98.I278)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Mh.SW97)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mh.SE98.I279)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mh.SE104)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NE Perim Spc (Mh.NE99)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NE Wall (Mh.NE99.E67)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Win (Mh.NE99.E67.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mh.NE99.I280)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mg.NE93)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SW Wall (Mh.NE99.I281)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mh.C102)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (Mh.NE99.I282)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mh.NE105)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NW Perim Spc (Mh.NW100)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NW Wall (Mh.NW100.E68)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NW Win (Mh.NW100.E68.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (Mh.NW100.I283)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mg.NW94)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 South Wall (Mh.NW100.I284)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (Mh.SW97)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Mh.NW100.I285)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (Mh.NE99)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mh.NW100.I286)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mh.NW106)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Mh.C101)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Mh.C101.I287)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mg.C95)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Mh.C101.I288)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Mh.SE98)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Mh.C101.I289)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (Mh.C102)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Mh.C101.I290)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Mh.NW100)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mh.C101.I291)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mh.C107)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (Mh.C102)" = SPACE           
   X                = 15
   Y                = 82
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (Mh.C102.I292)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mg.C96)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (Mh.C102.I293)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (Mh.SE98)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Mh.C102.I294)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (Mh.NW100)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (Mh.C102.I295)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mh.C108)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SW Perim Plnm (Mh.SW103)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL3 SW Wall (Mh.SW103.E69)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Wall (Mh.SW103.I296)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mh.C107)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 SE Perim Plnm (Mh.SE104)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL3 SE Wall (Mh.SE104.E70)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 North Wall (Mh.SE104.I297)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mh.NE105)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (Mh.SE104.I298)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mh.SW103)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 NE Perim Plnm (Mh.NE105)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL3 NE Wall (Mh.NE105.E71)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Wall (Mh.NE105.I299)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mh.C108)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Perim Plnm (Mh.NW106)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL3 NW Wall (Mh.NW106.E72)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 South Wall (Mh.NW106.I300)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mh.SW103)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (Mh.NW106.I301)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mh.NE105)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Mh.C107)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 5"
   ..
"EL3 SE Wall (Mh.C107.I302)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mh.SE104)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (Mh.C107.I303)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mh.C108)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (Mh.C107.I304)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mh.NW106)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (Mh.C108)" = SPACE           
   X                = 15
   Y                = 82
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 6"
   ..
"EL3 SE Wall (Mh.C108.I305)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mh.SE104)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (Mh.C108.I306)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mh.NW106)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Top Flr" = FLOOR           
   Z                = 126
   AZIMUTH          = 45
   POLYGON          = "EL3 Floor Polygon"
   SHAPE            = POLYGON
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = *Bldg Envelope & Loads 3 Diag Data*
   ..
"EL3 SW Perim Spc (T.SW109)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SW Wall (T.SW109.E73)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SW Win (T.SW109.E73.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (T.SW109.I307)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (Mh.SW103)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 NE Wall (T.SW109.I308)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (T.C113)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (T.SW109.I309)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (T.SW115)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SE Perim Spc (T.SE110)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 SE Wall (T.SE110.E74)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 SE Win (T.SE110.E74.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (T.SE110.I310)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (Mh.SE104)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 North Wall (T.SE110.I311)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (T.NE111)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (T.SE110.I312)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (T.SW109)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (T.SE110.I313)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (T.SE116)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NE Perim Spc (T.NE111)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NE Wall (T.NE111.E75)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NE Win (T.NE111.E75.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 5.60833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 98.7833
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (T.NE111.I314)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (Mh.NE105)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SW Wall (T.NE111.I315)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (T.C114)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 Ceiling (T.NE111.I316)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (T.NE117)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 NW Perim Spc (T.NW112)" = SPACE           
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.15
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 249.678
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Executive/Private) (81%)*
   ..
"EL3 NW Wall (T.NW112.E76)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 NW Win (T.NW112.E76.W1)" = WINDOW          
   GLASS-TYPE       = "EL2 Window Type #1 GT"
   SHADING-SCHEDULE = "EL3 WinShade Year 1"
   FRAME-WIDTH      = 0.108333
   X                = 7.95833
   Y                = 3.10833
   HEIGHT           = 4.78333
   WIDTH            = 141.083
   VIS-TRANS-SCH    = "EL3 WinShade Year 1"
   FRAME-CONDUCT    = 3.079
   ..
"EL3 Flr (T.NW112.I317)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (Mh.NW106)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 South Wall (T.NW112.I318)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Spc (T.SW109)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (T.NW112.I319)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Spc (T.NE111)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (T.NW112.I320)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (T.NW118)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (T.C113)" = SPACE           
   X                = 15
   Y                = 15
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 5"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (T.C113.I321)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mh.C107)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (T.C113.I322)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (T.SE110)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (T.C113.I323)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Spc (T.C114)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (T.C113.I324)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (T.NW112)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (T.C113.I325)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (T.C119)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 Core Spc (T.C114)" = SPACE           
   X                = 15
   Y                = 82
   SHAPE            = POLYGON
   ZONE-TYPE        = CONDITIONED
   PEOPLE-SCHEDULE  = "EL1 Bldg Occup Sch"
   LIGHTING-SCHEDUL = ( "EL1 Bldg InsLt Sch" )
   EQUIP-SCHEDULE   = ( "EL1 Bldg Misc Sch" )
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   PEOPLE-HG-LAT    = 200
   PEOPLE-HG-SENS   = 250
   EQUIP-LATENT     = ( 0 )
   EQUIP-SENSIBLE   = ( 1 )
   LIGHTING-W/AREA  = ( 1.22 )
   EQUIPMENT-W/AREA = ( 0.46 )
   AREA/PERSON      = 200
   POLYGON          = "EL3 Space Polygon 6"
   C-SUB-SRC-BTUH   = ( 0, 0, 0 )
   C-SUB-SRC-KW     = ( 0, 0, 0 )
   C-ACTIVITY-DESC  = *Office (Open Plan) (61%)*
   ..
"EL3 Flr (T.C114.I326)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (Mh.C108)"
   CONSTRUCTION     = "EL2 IFlr Construction"
   LOCATION         = BOTTOM
   ..
"EL3 SE Wall (T.C114.I327)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Spc (T.SE110)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (T.C114.I328)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Spc (T.NW112)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Ceiling (T.C114.I329)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (T.C120)"
   CONSTRUCTION     = "EL2 Ceilg Construction"
   LOCATION         = TOP
   ..
"EL3 SW Perim Plnm (T.SW115)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 1"
   LOCATION         = FLOOR-V1
   ..
"EL3 SW Wall (T.SW115.E77)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 Roof (T.SW115.E78)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL3 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL3 NE Wall (T.SW115.I330)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (T.C119)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 SE Perim Plnm (T.SE116)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 2"
   LOCATION         = FLOOR-V2
   ..
"EL3 SE Wall (T.SE116.E79)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 Roof (T.SE116.E80)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL3 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL3 North Wall (T.SE116.I331)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (T.NE117)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 West Wall (T.SE116.I332)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (T.SW115)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 NE Perim Plnm (T.NE117)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.0088
   POLYGON          = "EL3 Space Polygon 3"
   LOCATION         = FLOOR-V3
   ..
"EL3 NE Wall (T.NE117.E81)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 Roof (T.NE117.E82)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL3 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL3 SW Wall (T.NE117.I333)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (T.C120)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Perim Plnm (T.NW118)" = SPACE           
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) P-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.00840282
   POLYGON          = "EL3 Space Polygon 4"
   LOCATION         = FLOOR-V4
   ..
"EL3 NW Wall (T.NW118.E83)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL2 EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..
"EL3 Roof (T.NW118.E84)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL3 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL3 South Wall (T.NW118.I334)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SW Perim Plnm (T.SW115)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 East Wall (T.NW118.I335)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NE Perim Plnm (T.NE117)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (T.C119)" = SPACE           
   X                = 15
   Y                = 15
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 5"
   ..
"EL3 Roof (T.C119.E85)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL3 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL3 SE Wall (T.C119.I336)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (T.SE116)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NE Wall (T.C119.I337)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 Core Plnm (T.C120)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V3
   ..
"EL3 NW Wall (T.C119.I338)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (T.NW118)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"EL3 Core Plnm (T.C120)" = SPACE           
   X                = 15
   Y                = 82
   Z                = 9
   HEIGHT           = 3
   SHAPE            = POLYGON
   ZONE-TYPE        = UNCONDITIONED
   INF-SCHEDULE     = "ZG0-S1 (VAVS) C-Inf Sch"
   INF-METHOD       = AIR-CHANGE
   INF-FLOW/AREA    = 0.001
   POLYGON          = "EL3 Space Polygon 6"
   ..
"EL3 Roof (T.C120.E86)" = EXTERIOR-WALL   
   CONSTRUCTION     = "EL3 Roof Construction"
   LOCATION         = TOP
   SHADING-SURFACE  = YES
   ..
"EL3 SE Wall (T.C120.I339)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 SE Perim Plnm (T.SE116)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V2
   ..
"EL3 NW Wall (T.C120.I340)" = INTERIOR-WALL   
   NEXT-TO          = "EL3 NW Perim Plnm (T.NW118)"
   CONSTRUCTION     = "EL1 IWall Construction"
   LOCATION         = SPACE-V4
   ..
"OA Space" = SPACE           
   AREA             = 10000
   VOLUME           = 100000
   SHAPE            = NO-SHAPE
   ..


$ *********************************************************
$ **                                                     **
$ **                Performance Curves                   **
$ **                                                     **
$ *********************************************************

"Vane-Axial-Fan" = CURVE-FIT       
   LIBRARY-ENTRY "Vane-Axial-Fan"
   ..

$ *********************************************************
$ **                                                     **
$ **              Electric & Fuel Meters                 **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Electric Meters
$ ---------------------------------------------------------

"EM1" = ELEC-METER      
   TYPE             = UTILITY
   EXTERIOR-POWER   = ( 10 )
   EXTERIOR-SCH     = ( "Ext Lighting Sch" )
   EXTERIOR-EU      = ( EXT-USAGE )
   ..


$ ---------------------------------------------------------
$              Fuel Meters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Master Meters
$ ---------------------------------------------------------

"MASTER-METERS 1" = MASTER-METERS   
   MSTR-ELEC-METER  = "EM1"
   MSTR-FUEL-METER  = "FM1"
   ..


$ *********************************************************
$ **                                                     **
$ **      HVAC Circulation Loops / Plant Equipment       **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Pumps
$ ---------------------------------------------------------

"CHW Loop Pump" = PUMP            
   NUMBER           = 1
   MOTOR-CLASS      = HI-EFF
   ..
"HW Loop Pump" = PUMP            
   NUMBER           = 1
   MOTOR-CLASS      = HI-EFF
   ..
"CW Loop Pump" = PUMP            
   ..


$ ---------------------------------------------------------
$              Heat Exchangers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Circulation Loops
$ ---------------------------------------------------------

"Chilled Water Loop" = CIRCULATION-LOOP
   TYPE             = CHW
   LOOP-DESIGN-DT   = 10
   PIPE-HEAD        = 21.6
   LOOP-OPERATION   = STANDBY
   DESIGN-COOL-T    = 44
   COOL-SETPT-CTRL  = FIXED
   LOOP-PUMP        = "CHW Loop Pump"
   ..
"Hot Water Loop" = CIRCULATION-LOOP
   TYPE             = HW
   LOOP-DESIGN-DT   = 40
   PIPE-HEAD        = 21.6
   LOOP-OPERATION   = DEMAND
   DESIGN-HEAT-T    = 180
   HEAT-SETPT-CTRL  = FIXED
   LOOP-PUMP        = "HW Loop Pump"
   ..
"Condenser Water Loop" = CIRCULATION-LOOP
   TYPE             = CW
   LOOP-DESIGN-DT   = 10
   PIPE-HEAD        = 21.6
   COOL-SETPT-CTRL  = FIXED
   COOL-SETPT-T     = 80
   LOOP-SETPT-RNG   = 10
   LOOP-PUMP        = "CW Loop Pump"
   ..
"DHW Plant 1 Loop (1)" = CIRCULATION-LOOP
   TYPE             = DHW
   DESIGN-HEAT-T    = 135
   PROCESS-FLOW     = ( 1.97447 )
   PROCESS-SCH      = ( "DHW Eqp NRes Sch" )
   PROCESS-T        = ( 135 )
   ..


$ ---------------------------------------------------------
$              Chillers
$ ---------------------------------------------------------

"Chiller1 (ElCentHerm)" = CHILLER         
   TYPE             = ELEC-HERM-CENT
   CAPACITY         = 5.52
   VARIABLE-SPEED   = NO
   ELEC-INPUT-RATIO = 0.192308
   CHW-LOOP         = "Chilled Water Loop"
   CONDENSER-TYPE   = WATER-COOLED
   CW-LOOP          = "Condenser Water Loop"
   ..
"Chiller 2 - Recip Air Cooled" = CHILLER         
   TYPE             = ELEC-OPEN-REC
   CAPACITY         = 2
   CHW-LOOP         = "Chilled Water Loop"
   CONDENSER-TYPE   = AIR-COOLED
   ..
"Chiller 3 - Small Centrifugal" = CHILLER         
   TYPE             = ELEC-HERM-CENT
   CAPACITY         = 2.7
   CHW-LOOP         = "Chilled Water Loop"
   CONDENSER-TYPE   = WATER-COOLED
   CW-LOOP          = "Condenser Water Loop"
   ..


$ ---------------------------------------------------------
$              Boilers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Domestic Water Heaters
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Heat Rejection
$ ---------------------------------------------------------

"Open Tower" = HEAT-REJECTION  
   TYPE             = OPEN-TWR
   NUMBER-OF-CELLS  = 1
   ELEC-INPUT-RATIO = 0.0226254
   CAPACITY-CTRL    = ONE-SPEED-FAN
   FAN-OFF-AIR-FLOW = 0.01
   CW-LOOP          = "Condenser Water Loop"
   ..
"Heat Rejection 2" = HEAT-REJECTION  
   TYPE             = OPEN-TWR
   CW-LOOP          = "Condenser Water Loop"
   ..


$ ---------------------------------------------------------
$              Tower Free Cooling
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Photovoltaic Modules
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Electric Generators
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Thermal Storage
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Ground Loop Heat Exchangers
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Compliance DHW (residential dwelling units)
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **            Steam & Chilled Water Meters             **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Steam Meters
$ ---------------------------------------------------------

"Steam Meter 1" = STEAM-METER     
   CIRCULATION-LOOP = "Hot Water Loop"
   ..
"Steam Meter 2" = STEAM-METER     
   CIRCULATION-LOOP = "DHW Plant 1 Loop (1)"
   ..


$ ---------------------------------------------------------
$              Chilled Water Meters
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **               HVAC Systems / Zones                  **
$ **                                                     **
$ *********************************************************

"Level B2 CAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   HEATING-SCHEDULE = "Heat Avail Sch"
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL1 Sys1 (VAVS) (BB) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   MIN-FAN-RATIO    = 1
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL1 SW Perim Zn (BB.SW1)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL1 SW Perim Spc (BB.SW1)"
   ..
"EL1 SE Perim Zn (BB.SE2)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL1 SE Perim Spc (BB.SE2)"
   ..
"EL1 NE Perim Zn (BB.NE3)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL1 NE Perim Spc (BB.NE3)"
   ..
"EL1 NW Perim Zn (BB.NW4)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL1 NW Perim Spc (BB.NW4)"
   ..
"EL1 Core Zn (BB.C5)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL1 Core Spc (BB.C5)"
   ..
"Level B1 CAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   HEATING-SCHEDULE = "Heat Avail Sch"
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL1 Sys1 (VAVS) (UB) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   MIN-FAN-RATIO    = 1
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL1 SW Perim Zn (UB.SW6)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL1 SW Perim Spc (UB.SW6)"
   ..
"EL1 SE Perim Zn (UB.SE7)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL1 SE Perim Spc (UB.SE7)"
   ..
"EL1 NE Perim Zn (UB.NE8)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL1 NE Perim Spc (UB.NE8)"
   ..
"EL1 NW Perim Zn (UB.NW9)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL1 NW Perim Spc (UB.NW9)"
   ..
"EL1 Core Zn (UB.C10)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL1 Core Spc (UB.C10)"
   ..
"Level 1 CAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL2 Sys1 (VAVS) (G) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   MIN-FAN-RATIO    = 1
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL2 Core Zn (G.C5)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL2 Core Spc (G.C5)"
   ..
"EL2 Core Pl Zn (G.C10)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL2 Core Plnm (G.C10)"
   ..
"Level 2 CAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL3 Sys1 (VAVS) (G) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   MIN-FAN-RATIO    = 1
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL3 Core Zn (G.C5)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (G.C5)"
   ..
"EL3 Core Zn (G.C6)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (G.C6)"
   ..
"EL3 Core Pl Zn (G.C11)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (G.C11)"
   ..
"EL3 Core Pl Zn (G.C12)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (G.C12)"
   ..
"Level 3 VAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL3 Sys1 (VAVS) (M) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = FAN-EIR-FPLR
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL3 Core Zn (M.C17)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 0.4
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (M.C17)"
   ..
"EL3 Core Zn (M.C18)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 0.4
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (M.C18)"
   ..
"EL3 Core Pl Zn (M.C23)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (M.C23)"
   ..
"EL3 Core Pl Zn (M.C24)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (M.C24)"
   ..
"Level 4 CAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL3 Sys1 (VAVS) (Mb) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   MIN-FAN-RATIO    = 1
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL3 Core Zn (Mb.C29)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Mb.C29)"
   ..
"EL3 Core Zn (Mb.C30)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Mb.C30)"
   ..
"EL3 Core Pl Zn (Mb.C35)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Mb.C35)"
   ..
"EL3 Core Pl Zn (Mb.C36)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Mb.C36)"
   ..
"Level 5 CAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL3 Sys1 (VAVS) (Mc) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   MIN-FAN-RATIO    = 1
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL3 Core Zn (Mc.C41)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Mc.C41)"
   ..
"EL3 Core Zn (Mc.C42)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Mc.C42)"
   ..
"EL3 Core Pl Zn (Mc.C47)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Mc.C47)"
   ..
"EL3 Core Pl Zn (Mc.C48)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Mc.C48)"
   ..
"Level 6 CAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL3 Sys1 (VAVS) (Md) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   MIN-FAN-RATIO    = 1
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL3 Core Zn (Md.C53)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Md.C53)"
   ..
"EL3 Core Zn (Md.C54)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Md.C54)"
   ..
"EL3 Core Pl Zn (Md.C59)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Md.C59)"
   ..
"EL3 Core Pl Zn (Md.C60)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Md.C60)"
   ..
"Level 7 CAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL3 Sys1 (VAVS) (Me) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   MIN-FAN-RATIO    = 1
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL3 Core Zn (Me.C65)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Me.C65)"
   ..
"EL3 Core Zn (Me.C66)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Me.C66)"
   ..
"EL3 Core Pl Zn (Me.C71)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Me.C71)"
   ..
"EL3 Core Pl Zn (Me.C72)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Me.C72)"
   ..
"Level 8 VAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL3 Sys1 (VAVS) (Mf) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = FAN-EIR-FPLR
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL3 Core Zn (Mf.C77)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 0.4
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Mf.C77)"
   ..
"EL3 Core Zn (Mf.C78)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 0.4
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Mf.C78)"
   ..
"EL3 Core Pl Zn (Mf.C83)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Mf.C83)"
   ..
"EL3 Core Pl Zn (Mf.C84)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Mf.C84)"
   ..
"Level 9 VAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL3 Sys1 (VAVS) (Mg) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = FAN-EIR-FPLR
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   FAN-EIR-FPLR     = "Variable Speed Drive FPLR"
   RETURN-FAN-CONTR = FAN-EIR-FPLR
   RETURN-EIR-FPLR  = "Variable Speed Drive FPLR"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL3 Core Zn (Mg.C89)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 0.4
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Mg.C89)"
   ..
"EL3 Core Zn (Mg.C90)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 0.4
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Mg.C90)"
   ..
"EL3 Core Pl Zn (Mg.C95)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Mg.C95)"
   ..
"EL3 Core Pl Zn (Mg.C96)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Mg.C96)"
   ..
"Level 10 CAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL3 Sys1 (VAVS) (Mh) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL3 Core Zn (Mh.C101)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Mh.C101)"
   ..
"EL3 Core Zn (Mh.C102)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (Mh.C102)"
   ..
"EL3 Core Pl Zn (Mh.C107)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Mh.C107)"
   ..
"EL3 Core Pl Zn (Mh.C108)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (Mh.C108)"
   ..
"Level 11 CAV" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL3 Sys1 (VAVS) (T) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   MIN-FAN-RATIO    = 1
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"EL3 Core Zn (T.C113)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 0.4
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (T.C113)"
   ..
"EL3 Core Zn (T.C114)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 0.4
   FLOW/AREA        = 0.88
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   TERMINAL-TYPE    = SVAV
   SPACE            = "EL3 Core Spc (T.C114)"
   ..
"EL3 Core Pl Zn (T.C119)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (T.C119)"
   ..
"EL3 Core Pl Zn (T.C120)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 Core Plnm (T.C120)"
   ..
"OA System" = SYSTEM          
   TYPE             = VAVS
   HEAT-SOURCE      = HOT-WATER
   ZONE-HEAT-SOURCE = HOT-WATER
   PREHEAT-SOURCE   = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1
   MAX-SUPPLY-T     = 105
   HEATING-SCHEDULE = "Heat Avail Sch"
   MIN-SUPPLY-T     = 55
   COOL-RESET-SCH   = "S1 EL1 Sys1 (VAVS) (BB) CRS"
   COOL-CONTROL     = CONSTANT
   ECONO-LIMIT-T    = 65
   SUPPLY-FLOW      = 75000
   RETURN-FLOW      = 68000
   MIN-OUTSIDE-AIR  = 1
   OA-CONTROL       = OA-TEMP
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   FAN-CONTROL      = CONSTANT-VOLUME
   SUPPLY-STATIC    = 5
   SUPPLY-EFF       = 0.63
   RETURN-STATIC    = 2
   RETURN-EFF       = 0.63
   MIN-FAN-RATIO    = 1
   FAN-EIR-FPLR     = "Vane-Axial-Fan"
   RETURN-FAN-CONTR = CONSTANT-VOLUME
   RETURN-EIR-FPLR  = "Vane-Axial-Fan"
   REHEAT-DELTA-T   = 40
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   ..
"OA Zone" = ZONE            
   TYPE             = CONDITIONED
   SPACE            = "OA Space"
   ..
"EL2 Sys2 (FC) (G)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = HOT-WATER
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL2 SW Perim Zn (G.SW1)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL2 SW Perim Spc (G.SW1)"
   ..
"EL2 SE Perim Zn (G.SE2)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL2 SE Perim Spc (G.SE2)"
   ..
"EL2 NE Perim Zn (G.NE3)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL2 NE Perim Spc (G.NE3)"
   ..
"EL2 NW Perim Zn (G.NW4)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL2 NW Perim Spc (G.NW4)"
   ..
"EL2 SW Perim Pl Zn (G.SW6)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL2 SW Perim Plnm (G.SW6)"
   ..
"EL2 SE Perim Pl Zn (G.SE7)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL2 SE Perim Plnm (G.SE7)"
   ..
"EL2 NE Perim Pl Zn (G.NE8)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL2 NE Perim Plnm (G.NE8)"
   ..
"EL2 NW Perim Pl Zn (G.NW9)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL2 NW Perim Plnm (G.NW9)"
   ..
"EL3 Sys2 (FC) (G)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL3 SW Perim Zn (G.SW1)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Spc (G.SW1)"
   ..
"EL3 SE Perim Zn (G.SE2)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Spc (G.SE2)"
   ..
"EL3 NE Perim Zn (G.NE3)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Spc (G.NE3)"
   ..
"EL3 NW Perim Zn (G.NW4)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Spc (G.NW4)"
   ..
"EL3 SW Perim Pl Zn (G.SW7)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Plnm (G.SW7)"
   ..
"EL3 SE Perim Pl Zn (G.SE8)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Plnm (G.SE8)"
   ..
"EL3 NE Perim Pl Zn (G.NE9)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Plnm (G.NE9)"
   ..
"EL3 NW Perim Pl Zn (G.NW10)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Plnm (G.NW10)"
   ..
"EL3 Sys2 (FC) (M)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL3 SW Perim Zn (M.SW13)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Spc (M.SW13)"
   ..
"EL3 SE Perim Zn (M.SE14)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Spc (M.SE14)"
   ..
"EL3 NE Perim Zn (M.NE15)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Spc (M.NE15)"
   ..
"EL3 NW Perim Zn (M.NW16)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Spc (M.NW16)"
   ..
"EL3 SW Perim Pl Zn (M.SW19)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Plnm (M.SW19)"
   ..
"EL3 SE Perim Pl Zn (M.SE20)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Plnm (M.SE20)"
   ..
"EL3 NE Perim Pl Zn (M.NE21)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Plnm (M.NE21)"
   ..
"EL3 NW Perim Pl Zn (M.NW22)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Plnm (M.NW22)"
   ..
"EL3 Sys2 (FC) (Mb)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL3 SW Perim Zn (Mb.SW25)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Spc (Mb.SW25)"
   ..
"EL3 SE Perim Zn (Mb.SE26)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Spc (Mb.SE26)"
   ..
"EL3 NE Perim Zn (Mb.NE27)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Spc (Mb.NE27)"
   ..
"EL3 NW Perim Zn (Mb.NW28)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Spc (Mb.NW28)"
   ..
"EL3 SW Perim Pl Zn (Mb.SW31)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Plnm (Mb.SW31)"
   ..
"EL3 SE Perim Pl Zn (Mb.SE32)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Plnm (Mb.SE32)"
   ..
"EL3 NE Perim Pl Zn (Mb.NE33)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Plnm (Mb.NE33)"
   ..
"EL3 NW Perim Pl Zn (Mb.NW34)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Plnm (Mb.NW34)"
   ..
"EL3 Sys2 (FC) (Mc)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL3 SW Perim Zn (Mc.SW37)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Spc (Mc.SW37)"
   ..
"EL3 SE Perim Zn (Mc.SE38)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Spc (Mc.SE38)"
   ..
"EL3 NE Perim Zn (Mc.NE39)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Spc (Mc.NE39)"
   ..
"EL3 NW Perim Zn (Mc.NW40)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Spc (Mc.NW40)"
   ..
"EL3 SW Perim Pl Zn (Mc.SW43)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Plnm (Mc.SW43)"
   ..
"EL3 SE Perim Pl Zn (Mc.SE44)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Plnm (Mc.SE44)"
   ..
"EL3 NE Perim Pl Zn (Mc.NE45)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Plnm (Mc.NE45)"
   ..
"EL3 NW Perim Pl Zn (Mc.NW46)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Plnm (Mc.NW46)"
   ..
"EL3 Sys2 (FC) (Md)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL3 SW Perim Zn (Md.SW49)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Spc (Md.SW49)"
   ..
"EL3 SE Perim Zn (Md.SE50)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Spc (Md.SE50)"
   ..
"EL3 NE Perim Zn (Md.NE51)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Spc (Md.NE51)"
   ..
"EL3 NW Perim Zn (Md.NW52)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Spc (Md.NW52)"
   ..
"EL3 SW Perim Pl Zn (Md.SW55)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Plnm (Md.SW55)"
   ..
"EL3 SE Perim Pl Zn (Md.SE56)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Plnm (Md.SE56)"
   ..
"EL3 NE Perim Pl Zn (Md.NE57)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Plnm (Md.NE57)"
   ..
"EL3 NW Perim Pl Zn (Md.NW58)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Plnm (Md.NW58)"
   ..
"EL3 Sys2 (FC) (Me)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL3 SW Perim Zn (Me.SW61)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Spc (Me.SW61)"
   ..
"EL3 SE Perim Zn (Me.SE62)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Spc (Me.SE62)"
   ..
"EL3 NE Perim Zn (Me.NE63)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Spc (Me.NE63)"
   ..
"EL3 NW Perim Zn (Me.NW64)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Spc (Me.NW64)"
   ..
"EL3 SW Perim Pl Zn (Me.SW67)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Plnm (Me.SW67)"
   ..
"EL3 SE Perim Pl Zn (Me.SE68)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Plnm (Me.SE68)"
   ..
"EL3 NE Perim Pl Zn (Me.NE69)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Plnm (Me.NE69)"
   ..
"EL3 NW Perim Pl Zn (Me.NW70)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Plnm (Me.NW70)"
   ..
"EL3 Sys2 (FC) (Mf)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL3 SW Perim Zn (Mf.SW73)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Spc (Mf.SW73)"
   ..
"EL3 SE Perim Zn (Mf.SE74)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Spc (Mf.SE74)"
   ..
"EL3 NE Perim Zn (Mf.NE75)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Spc (Mf.NE75)"
   ..
"EL3 NW Perim Zn (Mf.NW76)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Spc (Mf.NW76)"
   ..
"EL3 SW Perim Pl Zn (Mf.SW79)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Plnm (Mf.SW79)"
   ..
"EL3 SE Perim Pl Zn (Mf.SE80)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Plnm (Mf.SE80)"
   ..
"EL3 NE Perim Pl Zn (Mf.NE81)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Plnm (Mf.NE81)"
   ..
"EL3 NW Perim Pl Zn (Mf.NW82)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Plnm (Mf.NW82)"
   ..
"EL3 Sys2 (FC) (Mg)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL3 SW Perim Zn (Mg.SW85)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Spc (Mg.SW85)"
   ..
"EL3 SE Perim Zn (Mg.SE86)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Spc (Mg.SE86)"
   ..
"EL3 NE Perim Zn (Mg.NE87)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Spc (Mg.NE87)"
   ..
"EL3 NW Perim Zn (Mg.NW88)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Spc (Mg.NW88)"
   ..
"EL3 SW Perim Pl Zn (Mg.SW91)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Plnm (Mg.SW91)"
   ..
"EL3 SE Perim Pl Zn (Mg.SE92)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Plnm (Mg.SE92)"
   ..
"EL3 NE Perim Pl Zn (Mg.NE93)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Plnm (Mg.NE93)"
   ..
"EL3 NW Perim Pl Zn (Mg.NW94)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Plnm (Mg.NW94)"
   ..
"EL3 Sys2 (FC) (Mh)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL3 SW Perim Zn (Mh.SW97)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Spc (Mh.SW97)"
   ..
"EL3 SE Perim Zn (Mh.SE98)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Spc (Mh.SE98)"
   ..
"EL3 NE Perim Zn (Mh.NE99)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Spc (Mh.NE99)"
   ..
"EL3 NW Perim Zn (Mh.NW100)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Spc (Mh.NW100)"
   ..
"EL3 SW Perim Pl Zn (Mh.SW103)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Plnm (Mh.SW103)"
   ..
"EL3 SE Perim Pl Zn (Mh.SE104)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Plnm (Mh.SE104)"
   ..
"EL3 NE Perim Pl Zn (Mh.NE105)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Plnm (Mh.NE105)"
   ..
"EL3 NW Perim Pl Zn (Mh.NW106)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Plnm (Mh.NW106)"
   ..
"EL3 Sys2 (FC) (T)" = SYSTEM          
   TYPE             = FC
   HEAT-SOURCE      = HOT-WATER
   BASEBOARD-SOURCE = NONE
   SIZING-RATIO     = 1.15
   MAX-SUPPLY-T     = 95
   MIN-SUPPLY-T     = 55
   ECONO-LIMIT-T    = 65
   OA-CONTROL       = FIXED
   FAN-SCHEDULE     = "S1 Sys1 (VAVS) Fan Sch"
   SUPPLY-STATIC    = 1.48
   SUPPLY-EFF       = 0.33
   HW-LOOP          = "Hot Water Loop"
   CHW-LOOP         = "Chilled Water Loop"
   FURNACE-AUX      = 0
   FURNACE-HIR      = 1.24067
   OA-FROM-SYSTEM   = "OA System"
   ..
"EL3 SW Perim Zn (T.SW109)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Spc (T.SW109)"
   ..
"EL3 SE Perim Zn (T.SE110)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Spc (T.SE110)"
   ..
"EL3 NE Perim Zn (T.NE111)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Spc (T.NE111)"
   ..
"EL3 NW Perim Zn (T.NW112)" = ZONE            
   TYPE             = CONDITIONED
   MIN-FLOW-RATIO   = 1
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 40
   DESIGN-HEAT-T    = 72
   HEAT-TEMP-SCH    = "S1 Sys1 (VAVS) Heat Sch"
   DESIGN-COOL-T    = 75
   COOL-TEMP-SCH    = "S1 Sys1 (VAVS) Cool Sch"
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Spc (T.NW112)"
   ..
"EL3 SW Perim Pl Zn (T.SW115)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SW Perim Plnm (T.SW115)"
   ..
"EL3 SE Perim Pl Zn (T.SE116)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 SE Perim Plnm (T.SE116)"
   ..
"EL3 NE Perim Pl Zn (T.NE117)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NE Perim Plnm (T.NE117)"
   ..
"EL3 NW Perim Pl Zn (T.NW118)" = ZONE            
   TYPE             = UNCONDITIONED
   DESIGN-HEAT-T    = 67
   DESIGN-COOL-T    = 80
   SIZING-OPTION    = ADJUST-LOADS
   SPACE            = "EL3 NW Perim Plnm (T.NW118)"
   ..


$ *********************************************************
$ **                                                     **
$ **                Metering & Misc HVAC                 **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Equipment Controls
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Load Management
$ ---------------------------------------------------------



$ *********************************************************
$ **                                                     **
$ **                    Utility Rates                    **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Ratchets
$ ---------------------------------------------------------



$ ---------------------------------------------------------
$              Block Charges
$ ---------------------------------------------------------

"Custom Gas Uniform Blk1" = BLOCK-CHARGE    
   BLOCK-SCH        = "Custom Gas Season Sched"
   SCH-FLAG         = 1
   BLOCK1-TYPE      = ENERGY
   BLOCKS-1         = ( 1 )
   COSTS-1          = ( 1 )
   ..


$ ---------------------------------------------------------
$              Utility Rates
$ ---------------------------------------------------------

"Custom Elec Rate" = UTILITY-RATE    
   TYPE             = ELECTRICITY
   ENERGY-CHG       = 0.088
   ..
"Custom Gas Rate" = UTILITY-RATE    
   TYPE             = NATURAL-GAS
   BLOCK-CHARGES    = ( "Custom Gas Uniform Blk1" )
   ..
"Custom Steam Rate" = UTILITY-RATE    
   TYPE             = STEAM
   ENERGY-CHG       = 12.55
   ..


$ *********************************************************
$ **                                                     **
$ **                 Output Reporting                    **
$ **                                                     **
$ *********************************************************

$ ---------------------------------------------------------
$              Loads Non-Hourly Reporting
$ ---------------------------------------------------------

LOADS-REPORT    
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Systems Non-Hourly Reporting
$ ---------------------------------------------------------

SYSTEMS-REPORT  
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Plant Non-Hourly Reporting
$ ---------------------------------------------------------

PLANT-REPORT    
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Economics Non-Hourly Reporting
$ ---------------------------------------------------------

ECONOMICS-REPORT
   VERIFICATION     = ( ALL-VERIFICATION )
   SUMMARY          = ( ALL-SUMMARY )
   ..


$ ---------------------------------------------------------
$              Hourly Reporting
$ ---------------------------------------------------------


"Hourly Report" = HOURLY-REPORT   
   LIBRARY-ENTRY "Hourly Report"
   ..


$ ---------------------------------------------------------
$              THE END
$ ---------------------------------------------------------

END ..
COMPUTE ..
STOP ..
