INPUT ..
LIST COMMENTS ..

TITLE
   LINE-1           = *L-Shape*
   ..

"Entire Year" = RUN-PERIOD-PD
   BEGIN-MONTH      = 1
   BEGIN-DAY        = 1
   BEGIN-YEAR       = 2015
   END-MONTH        = 12
   END-DAY          = 31
   END-YEAR         = 2015
   ..

"Cooling Design Day" = DESIGN-DAY
   TYPE             = COOLING
   DRYBULB-HIGH     = 91
   DRYBULB-RANGE    = 14
   WETBULB-AT-HIGH  = 67
   MONTH            = 7
   NUMBER-OF-DAYS   = 120
   ..

"Heating Design Day" = DESIGN-DAY
   TYPE             = HEATING
   DRYBULB-HIGH     = 37
   ..

"Standard US Holidays" = HOLIDAYS
   LIBRARY-ENTRY    = "US"
   ..

"Site Data" = SITE-PARAMETERS
   ALTITUDE         = 97
   ..

"Building Data" = BUILD-PARAMETERS
   HOLIDAYS         = "Standard US Holidays"
   ..

"Baseline Data" = BASELINE
   ..


$ ----------------------------------------------------------------
$ GLASS-TYPE commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Window Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2004"
   ..

"Window Type #2 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "2203"
   ..

"Door Type #1 GT" = GLASS-TYPE
   TYPE             = GLASS-TYPE-CODE
   GLASS-TYPE-CODE  = "1001"
   ..


$ ----------------------------------------------------------------
$ CONSTRUCTION commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"EWall Cons Mat 2 (8.6)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 8.6
   ..

"EWall Cons Layers" = LAYERS
   MATERIAL         = ( "Plywd 5/8in (PW04)", "Insul Bd 3/4in (IN62)",
                        "EWall Cons Mat 2 (8.6)", "GypBd 1/2in (GP01)" )
   ..

"EWall Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "EWall Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 4
   ..

"Roof Cons Mat 4 (2.8)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 2.8
   ..

"Roof Cons Layers" = LAYERS
   MATERIAL         = ( "Blt-Up Roof 3/8in (BR01)", "Bldg Paper Felt (BP01)",
                        "Plywd 5/8in (PW04)", "Roof Cons Mat 4 (2.8)" )
   ..

"Roof Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Roof Cons Layers"
   ABSORPTANCE      = 0.6
   ROUGHNESS        = 1
   ..

"Ceilg Cons Layers" = LAYERS
   MATERIAL         = ( "AcousTile 1/2in (AC02)" )
   ..

"Ceilg Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "Ceilg Cons Layers"
   ..

"IWall Construction" = CONSTRUCTION
   TYPE             = U-VALUE
   U-VALUE          = 2.7
   ..

"IFlr Cons Layers" = LAYERS
   MATERIAL         = ( "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"IFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..

"AFlr Cons Mat 1 (14.84)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 14.84
   ..

"AFlr Cons Layers" = LAYERS
   MATERIAL         = ( "AFlr Cons Mat 1 (14.84)", "AcousTile 1/2in (AC02)" )
   ..

"AFlr Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "AFlr Cons Layers"
   ..

"IFlSP Construction" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "IFlr Cons Layers"
   ..


$ ----------------------------------------------------------------
$ POLYGON commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Floor Polygon" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    84.85,     0.00 )
   V3 = (    84.85,    37.95 )
   V4 = (    37.95,    37.95 )
   V5 = (    37.95,    84.85 )
   V6 = (     0.00,    84.85 )
   ..

"Space Polygon 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    84.85,     0.00 )
   V3 = (    69.85,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"Space Polygon 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    37.95,    -0.00 )
   V3 = (    37.95,    46.90 )
   V4 = (    22.95,    61.90 )
   V5 = (    22.95,    15.00 )
   V6 = (    15.00,    15.00 )
   ..

"Space Polygon 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    46.90,    -0.00 )
   V3 = (    46.90,    37.95 )
   V4 = (    31.90,    22.95 )
   V5 = (    31.90,    15.00 )
   V6 = (   -15.00,    15.00 )
   ..

"Space Polygon 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    84.85,     0.00 )
   V3 = (    69.85,    15.00 )
   V4 = (    15.00,    15.00 )
   ..

"Space Polygon 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    54.85,     0.00 )
   V3 = (    54.85,     7.95 )
   V4 = (     7.95,     7.95 )
   V5 = (     7.95,    54.85 )
   V6 = (     0.00,    54.85 )
   ..

"Roof Polygon 1" = POLYGON
   V1 = (    -2.00,    -2.00 )
   V2 = (    86.85,    -2.00 )
   V3 = (    86.85,    39.95 )
   V4 = (    39.95,    39.95 )
   V5 = (    39.95,    86.85 )
   V6 = (    -2.00,    86.85 )
   ..

"Roof Polygon 1 Wall 1" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    88.85,     0.00 )
   V3 = (    88.85,    23.14 )
   V4 = (    20.98,    23.14 )
   ..

"Roof Polygon 1 Wall 2" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    84.85,     0.00 )
   V3 = (    84.85,     2.00 )
   V4 = (    -2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 3" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    41.95,     0.00 )
   V3 = (    20.98,     9.78 )
   ..

"Roof Polygon 1 Wall 4" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    46.90,     0.00 )
   V3 = (    67.88,    23.14 )
   V4 = (    -0.00,    23.14 )
   ..

"Roof Polygon 1 Wall 5" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    46.90,     0.00 )
   V3 = (    44.90,     2.00 )
   V4 = (     0.00,     2.00 )
   ..

"Roof Polygon 1 Wall 6" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    46.90,     0.00 )
   V3 = (    46.90,    23.14 )
   V4 = (   -20.98,    23.14 )
   ..

"Roof Polygon 1 Wall 7" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    46.90,     0.00 )
   V3 = (    46.90,     2.00 )
   V4 = (     2.00,     2.00 )
   ..

"Roof Polygon 1 Wall 8" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    41.95,     0.00 )
   V3 = (    20.98,     9.78 )
   ..

"Roof Polygon 1 Wall 9" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    88.85,     0.00 )
   V3 = (    67.88,    23.14 )
   V4 = (     0.00,    23.14 )
   ..

"Roof Polygon 1 Wall 10" = POLYGON
   V1 = (     0.00,     0.00 )
   V2 = (    84.85,     0.00 )
   V3 = (    86.85,     2.00 )
   V4 = (    -0.00,     2.00 )
   ..



$ ----------------------------------------------------------------
$ SCHEDULE (space & zone) commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Undgnd Occ 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Occ 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Occ 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Occ 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Occ Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Occ 1/0 W1" )
   ..

"Undgnd Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0215, &D, &D, &D, &D, &D, &D, 0.4608, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4608, 0.0215, &D, &D, &D,
                        &D, &D )
   ..

"Undgnd Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0215, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Ltg 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Ltg 1/0 W1" )
   ..

"Undgnd Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1182, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1182, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1182, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "Undgnd Eqp 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Eqp 1/0 W1" )
   ..

"Undgnd Sys1 Cool 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, 76, &D, &D, &D, &D,
                        &D, &D, &D, &D, 82, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 82, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Cool 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Cool 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Cool Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Cool 1/0 W1" )
   ..

"Undgnd Sys1 Heat 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, 70, &D, &D, &D, &D,
                        &D, &D, &D, &D, 64, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = TEMPERATURE
   VALUES           = ( 64, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = TEMPERATURE
   DAY-SCHEDULES    = ( "Undgnd Sys1 Heat 1/0 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Heat 1/0 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Heat Sch" = SCHEDULE-PD
   TYPE             = TEMPERATURE
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Heat 1/0 W1" )
   ..

"Undgnd Sys1 Inf 1/0/1 D1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 1.25, &D, 0.5, &D, &D, &D,
                        &D, &D, &D, 1.25, &D, 1, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Inf 1/0/1 D2" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Undgnd Sys1 Inf 1/0/1 D1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Undgnd Sys1 Infil Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Undgnd Sys1 Infil 1/0 W1" )
   ..

"GndCor Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 0.45, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0.45, 0, &D, &D, &D, &D, &D )
   ..

"GndCor Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Ltg 1/0 D1", &D, &D, &D, &D,
                        "GndCor Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"GndCor Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Ltg 1/0 W1" )
   ..

"GndCor Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0.2, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.2, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndCor Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndCor Eqp 1/0 D1", &D, &D, &D, &D,
                        "GndCor Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"GndCor Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndCor Eqp 1/0 W1" )
   ..

"GndPrm Ltg 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0298, &D, &D, &D, &D, &D, &D, 0.4649, 0.9, &D, &D,
                        &D, &D, &D, &D, &D, &D, 0.4649, 0.0298, &D, &D, &D,
                        &D, &D )
   ..

"GndPrm Ltg 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.0298, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Ltg 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Ltg 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Ltg 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Ltg Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Ltg 1/0 W1" )
   ..

"GndPrm Eqp 1/0 D1" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1403, &D, &D, &D, &D, &D, &D, &D, 0.9, &D, &D, &D,
                        &D, &D, &D, &D, &D, 0.1403, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 D2" = DAY-SCHEDULE-PD
   TYPE             = FRACTION
   VALUES           = ( 0.1403, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"GndPrm Eqp 1/0 W1" = WEEK-SCHEDULE-PD
   TYPE             = FRACTION
   DAY-SCHEDULES    = ( "GndPrm Eqp 1/0 D1", &D, &D, &D, &D,
                        "GndPrm Eqp 1/0 D2", &D, &D, &D, &D )
   ..

"GndPrm Eqp Sch" = SCHEDULE-PD
   TYPE             = FRACTION
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "GndPrm Eqp 1/0 W1" )
   ..


$ ----------------------------------------------------------------
$ SCHEDULE (system) commands for HVACWiz component 'HVAC System 1'
$ ----------------------------------------------------------------
"Sys1 (PSZ) Fans D1-1" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, 0, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans D1-2" = DAY-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   VALUES           = ( 0, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fans W1" = WEEK-SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Fans D1-1", &D, &D, &D, &D,
                        "Sys1 (PSZ) Fans D1-2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Fan Sch" = SCHEDULE-PD
   TYPE             = ON/OFF/FLAG
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Fans W1" )
   ..


$ ----------------------------------------------------------------
$ FLOOR, SPACE... commands for ShellWiz component 'Bldg Envelope & Loads 1'
$ ----------------------------------------------------------------
"Bottom Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -24
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  53.17% of Space,   3.18% of ActArea, or   557.0 SqFt
$ ActArea 2:  21.52% of Space,   9.02% of ActArea, or   225.5 SqFt
$ ActArea 4:  10.76% of Space,   9.02% of ActArea, or   112.7 SqFt
$ ActArea 5:   8.61% of Space,   9.02% of ActArea, or    90.2 SqFt
$ ActArea 6:   1.64% of Space,   1.72% of ActArea, or    17.2 SqFt
$ ActArea 7:   4.30% of Space,   9.02% of ActArea, or    45.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"South Perim Spc (BB.S1)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"UFMat (BB.S1.U2.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 100
   ..

"UFLyrs (BB.S1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (BB.S1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)", "Linoleum Tile (LT01)" )
   ..

"UFCons (BB.S1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UFLyrs (BB.S1.U2)"
   ..

"Flr (BB.S1.U1)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"UWLyrs (BB.S1.U2)" = LAYERS
   MATERIAL         = ( "UFMat (BB.S1.U2.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (BB.S1.U2)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (BB.S1.U2)"
   ..

"South Wall (BB.S1.U2)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (BB.S1.I1)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W4)"
   ..

"Ceiling (BB.S1.I2)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (BB.S6)"
   ..

$ ActArea 1:  53.17% of Space,   3.18% of ActArea, or   557.0 SqFt
$ ActArea 2:  21.52% of Space,   9.02% of ActArea, or   225.5 SqFt
$ ActArea 4:  10.76% of Space,   9.02% of ActArea, or   112.7 SqFt
$ ActArea 5:   8.61% of Space,   9.02% of ActArea, or    90.2 SqFt
$ ActArea 6:   1.64% of Space,   1.72% of ActArea, or    17.2 SqFt
$ ActArea 7:   4.30% of Space,   9.02% of ActArea, or    45.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"NE Perim Spc (BB.NE2)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.NE2.U3)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"East Wall (BB.NE2.U4)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"North Wall (BB.NE2.U5)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (BB.NE2.I3)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (BB.NE3)"
   ..

"South Wall (BB.NE2.I4)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (BB.C5)"
   ..

"West Wall (BB.NE2.I5)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (BB.C5)"
   ..

"SW Wall (BB.NE2.I6)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (BB.S1)"
   ..

"Ceiling (BB.NE2.I7)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (BB.NE7)"
   ..

$ ActArea 1:  53.17% of Space,   3.18% of ActArea, or   557.0 SqFt
$ ActArea 2:  21.52% of Space,   9.02% of ActArea, or   225.5 SqFt
$ ActArea 4:  10.76% of Space,   9.02% of ActArea, or   112.7 SqFt
$ ActArea 5:   8.61% of Space,   9.02% of ActArea, or    90.2 SqFt
$ ActArea 6:   1.64% of Space,   1.72% of ActArea, or    17.2 SqFt
$ ActArea 7:   4.30% of Space,   9.02% of ActArea, or    45.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"NE Perim Spc (BB.NE3)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.NE3.U6)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"East Wall (BB.NE3.U7)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"North Wall (BB.NE3.U8)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (BB.NE3.I8)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W4)"
   ..

"South Wall (BB.NE3.I9)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (BB.C5)"
   ..

"West Wall (BB.NE3.I10)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (BB.C5)"
   ..

"Ceiling (BB.NE3.I11)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (BB.NE8)"
   ..

$ ActArea 1:  53.17% of Space,   3.18% of ActArea, or   557.0 SqFt
$ ActArea 2:  21.52% of Space,   9.02% of ActArea, or   225.5 SqFt
$ ActArea 4:  10.76% of Space,   9.02% of ActArea, or   112.7 SqFt
$ ActArea 5:   8.61% of Space,   9.02% of ActArea, or    90.2 SqFt
$ ActArea 6:   1.64% of Space,   1.72% of ActArea, or    17.2 SqFt
$ ActArea 7:   4.30% of Space,   9.02% of ActArea, or    45.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"West Perim Spc (BB.W4)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.W4.U9)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"West Wall (BB.W4.U10)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (BB.W4.I12)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (BB.W9)"
   ..

$ ActArea 1:  53.17% of Space,   2.46% of ActArea, or   430.1 SqFt
$ ActArea 2:  21.52% of Space,   6.96% of ActArea, or   174.1 SqFt
$ ActArea 4:  10.76% of Space,   6.96% of ActArea, or    87.0 SqFt
$ ActArea 5:   8.61% of Space,   6.96% of ActArea, or    69.6 SqFt
$ ActArea 6:   1.64% of Space,   1.33% of ActArea, or    13.3 SqFt
$ ActArea 7:   4.30% of Space,   6.96% of ActArea, or    34.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    808.9 SqFt
"Core Spc (BB.C5)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (BB.C5.U11)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UFCons (BB.S1.U2)"
   LOCATION         = BOTTOM
   ..

"South Wall (BB.C5.I13)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (BB.S1)"
   ..

"West Wall (BB.C5.I14)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (BB.W4)"
   ..

"Ceiling (BB.C5.I15)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (BB.C10)"
   ..

"Sys1 (PSZ) Inf D1-1" = DAY-SCHEDULE-PD
   TYPE             = MULTIPLIER
   VALUES           = ( 1, &D, &D, &D, &D, &D, &D, 0.5, &D, &D, &D, &D, &D,
                        &D, &D, &D, &D, &D, 1, &D, &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf W1" = WEEK-SCHEDULE-PD
   TYPE             = MULTIPLIER
   DAY-SCHEDULES    = ( "Sys1 (PSZ) Inf D1-1", &D, &D, &D, &D,
                        "Undgnd Sys1 Inf 1/0/1 D2", &D, &D, &D, &D )
   ..

"Sys1 (PSZ) Inf Sch" = SCHEDULE-PD
   TYPE             = MULTIPLIER
   MONTH            = ( 12 )
   DAY              = ( 31 )
   WEEK-SCHEDULES   = ( "Sys1 (PSZ) Inf W1" )
   ..

"South Perim Plnm (BB.S6)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (BB.S6.U12)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (BB.S6.I16)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W9)"
   ..

"NE Perim Plnm (BB.NE7)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (BB.NE7.U13)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"North Wall (BB.NE7.U14)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (BB.NE7.I17)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (BB.NE8)"
   ..

"South Wall (BB.NE7.I18)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (BB.C10)"
   ..

"West Wall (BB.NE7.I19)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (BB.C10)"
   ..

"SW Wall (BB.NE7.I20)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (BB.S6)"
   ..

"NE Perim Plnm (BB.NE8)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (BB.NE8.U15)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"North Wall (BB.NE8.U16)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (BB.NE8.I21)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W9)"
   ..

"South Wall (BB.NE8.I22)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (BB.C10)"
   ..

"West Wall (BB.NE8.I23)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (BB.C10)"
   ..

"West Perim Plnm (BB.W9)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (BB.W9.U17)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (BB.S1.U2)"
   LOCATION         = SPACE-V1
   ..

"Core Plnm (BB.C10)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (BB.C10.I24)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (BB.S6)"
   ..

"West Wall (BB.C10.I25)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (BB.W9)"
   ..

"Upper Below-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = -12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  53.17% of Space,   3.18% of ActArea, or   557.0 SqFt
$ ActArea 2:  21.52% of Space,   9.02% of ActArea, or   225.5 SqFt
$ ActArea 4:  10.76% of Space,   9.02% of ActArea, or   112.7 SqFt
$ ActArea 5:   8.61% of Space,   9.02% of ActArea, or    90.2 SqFt
$ ActArea 6:   1.64% of Space,   1.72% of ActArea, or    17.2 SqFt
$ ActArea 7:   4.30% of Space,   9.02% of ActArea, or    45.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"South Perim Spc (UB.S11)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.S11.I26)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (BB.S6)"
   ..

"UWMat (UB.S11.U18.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 1.45918
   ..

"UWLyrs (UB.S11.U18)" = LAYERS
   MATERIAL         = ( "UWMat (UB.S11.U18.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (UB.S11.U18)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (UB.S11.U18)"
   ..

"South Wall (UB.S11.U18)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S11.U18)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (UB.S11.I27)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W14)"
   ..

"Ceiling (UB.S11.I28)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (UB.S16)"
   ..

$ ActArea 1:  53.17% of Space,   3.18% of ActArea, or   557.0 SqFt
$ ActArea 2:  21.52% of Space,   9.02% of ActArea, or   225.5 SqFt
$ ActArea 4:  10.76% of Space,   9.02% of ActArea, or   112.7 SqFt
$ ActArea 5:   8.61% of Space,   9.02% of ActArea, or    90.2 SqFt
$ ActArea 6:   1.64% of Space,   1.72% of ActArea, or    17.2 SqFt
$ ActArea 7:   4.30% of Space,   9.02% of ActArea, or    45.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"NE Perim Spc (UB.NE12)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NE12.I29)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (BB.NE7)"
   ..

"East Wall (UB.NE12.U19)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S11.U18)"
   LOCATION         = SPACE-V1
   ..

"North Wall (UB.NE12.U20)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S11.U18)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (UB.NE12.I30)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (UB.NE13)"
   ..

"South Wall (UB.NE12.I31)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (UB.C15)"
   ..

"West Wall (UB.NE12.I32)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (UB.C15)"
   ..

"SW Wall (UB.NE12.I33)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (UB.S11)"
   ..

"Ceiling (UB.NE12.I34)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (UB.NE17)"
   ..

$ ActArea 1:  53.17% of Space,   3.18% of ActArea, or   557.0 SqFt
$ ActArea 2:  21.52% of Space,   9.02% of ActArea, or   225.5 SqFt
$ ActArea 4:  10.76% of Space,   9.02% of ActArea, or   112.7 SqFt
$ ActArea 5:   8.61% of Space,   9.02% of ActArea, or    90.2 SqFt
$ ActArea 6:   1.64% of Space,   1.72% of ActArea, or    17.2 SqFt
$ ActArea 7:   4.30% of Space,   9.02% of ActArea, or    45.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"NE Perim Spc (UB.NE13)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.NE13.I35)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (BB.NE8)"
   ..

"East Wall (UB.NE13.U21)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S11.U18)"
   LOCATION         = SPACE-V1
   ..

"North Wall (UB.NE13.U22)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S11.U18)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (UB.NE13.I36)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W14)"
   ..

"South Wall (UB.NE13.I37)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (UB.C15)"
   ..

"West Wall (UB.NE13.I38)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (UB.C15)"
   ..

"Ceiling (UB.NE13.I39)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (UB.NE18)"
   ..

$ ActArea 1:  53.17% of Space,   3.18% of ActArea, or   557.0 SqFt
$ ActArea 2:  21.52% of Space,   9.02% of ActArea, or   225.5 SqFt
$ ActArea 4:  10.76% of Space,   9.02% of ActArea, or   112.7 SqFt
$ ActArea 5:   8.61% of Space,   9.02% of ActArea, or    90.2 SqFt
$ ActArea 6:   1.64% of Space,   1.72% of ActArea, or    17.2 SqFt
$ ActArea 7:   4.30% of Space,   9.02% of ActArea, or    45.1 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"West Perim Spc (UB.W14)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.W14.I40)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (BB.W9)"
   ..

"West Wall (UB.W14.U23)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S11.U18)"
   LOCATION         = SPACE-V1
   ..

"Ceiling (UB.W14.I41)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (UB.W19)"
   ..

$ ActArea 1:  53.17% of Space,   2.46% of ActArea, or   430.1 SqFt
$ ActArea 2:  21.52% of Space,   6.96% of ActArea, or   174.1 SqFt
$ ActArea 4:  10.76% of Space,   6.96% of ActArea, or    87.0 SqFt
$ ActArea 5:   8.61% of Space,   6.96% of ActArea, or    69.6 SqFt
$ ActArea 6:   1.64% of Space,   1.33% of ActArea, or    13.3 SqFt
$ ActArea 7:   4.30% of Space,   6.96% of ActArea, or    34.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    808.9 SqFt
"Core Spc (UB.C15)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   ..

"Flr (UB.C15.I42)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (BB.C10)"
   ..

"South Wall (UB.C15.I43)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (UB.S11)"
   ..

"West Wall (UB.C15.I44)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (UB.W14)"
   ..

"Ceiling (UB.C15.I45)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (UB.C20)"
   ..

"South Perim Plnm (UB.S16)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"UWMat (UB.S16.U24.M1)" = MATERIAL
   TYPE             = RESISTANCE
   RESISTANCE       = 0.1
   ..

"UWLyrs (UB.S16.U24)" = LAYERS
   MATERIAL         = ( "UWMat (UB.S16.U24.M1)", "Light Soil, Damp 12in",
                        "Conc HW 140lb 6in (HF-C13)" )
   ..

"UWCons (UB.S16.U24)" = CONSTRUCTION
   TYPE             = LAYERS
   LAYERS           = "UWLyrs (UB.S16.U24)"
   ..

"South Wall (UB.S16.U24)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S16.U24)"
   LOCATION         = SPACE-V1
   ..

"NW Wall (UB.S16.I46)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W19)"
   ..

"NE Perim Plnm (UB.NE17)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (UB.NE17.U25)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S16.U24)"
   LOCATION         = SPACE-V1
   ..

"North Wall (UB.NE17.U26)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S16.U24)"
   LOCATION         = SPACE-V2
   ..

"NW Wall (UB.NE17.I47)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (UB.NE18)"
   ..

"South Wall (UB.NE17.I48)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (UB.C20)"
   ..

"West Wall (UB.NE17.I49)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (UB.C20)"
   ..

"SW Wall (UB.NE17.I50)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (UB.S16)"
   ..

"NE Perim Plnm (UB.NE18)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (UB.NE18.U27)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S16.U24)"
   LOCATION         = SPACE-V1
   ..

"North Wall (UB.NE18.U28)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S16.U24)"
   LOCATION         = SPACE-V2
   ..

"SW Wall (UB.NE18.I51)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W19)"
   ..

"South Wall (UB.NE18.I52)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (UB.C20)"
   ..

"West Wall (UB.NE18.I53)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (UB.C20)"
   ..

"West Perim Plnm (UB.W19)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (UB.W19.U29)" = UNDERGROUND-WALL
   CONSTRUCTION     = "UWCons (UB.S16.U24)"
   LOCATION         = SPACE-V1
   ..

"Core Plnm (UB.C20)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (UB.C20.I54)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (UB.S16)"
   ..

"West Wall (UB.C20.I55)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (UB.W19)"
   ..

"Ground Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1:  70.17% of Space,   4.20% of ActArea, or   735.3 SqFt
$ ActArea 3:  29.83% of Space,  25.00% of ActArea, or   312.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"South Perim Spc (G.S21)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (70%)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 195.801
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 219.466
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.24035
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.20175
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.S21.I56)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (UB.S16)"
   ..

"South Wall (G.S21.E1)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (G.S21.E1.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.52184
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 34.0548
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Win (G.S21.E1.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 47.2733
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 34.0548
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"South Door (G.S21.E1.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 39.675
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"NW Wall (G.S21.I57)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W24)"
   ..

"Ceiling (G.S21.I58)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (G.S26)"
   ..

$ ActArea 1:  70.17% of Space,   4.20% of ActArea, or   735.3 SqFt
$ ActArea 3:  29.83% of Space,  25.00% of ActArea, or   312.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"NE Perim Spc (G.NE22)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (70%)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 195.801
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 219.466
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.24035
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.20175
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NE22.I59)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (UB.NE17)"
   ..

"East Wall (G.NE22.E2)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (G.NE22.E2.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.63506
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 34.6799
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (G.NE22.E3)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"North Win (G.NE22.E3.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.99512
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 16.6066
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Win (G.NE22.E3.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 28.2983
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 16.6066
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Door (G.NE22.E3.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 20.7
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"NW Wall (G.NE22.I60)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (G.NE23)"
   ..

"South Wall (G.NE22.I61)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (G.C25)"
   ..

"West Wall (G.NE22.I62)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (G.C25)"
   ..

"SW Wall (G.NE22.I63)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (G.S21)"
   ..

"Ceiling (G.NE22.I64)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (G.NE27)"
   ..

$ ActArea 1:  70.17% of Space,   4.20% of ActArea, or   735.3 SqFt
$ ActArea 3:  29.83% of Space,  25.00% of ActArea, or   312.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"NE Perim Spc (G.NE23)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (70%)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 195.801
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 219.466
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.24035
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.20175
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.NE23.I65)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (UB.NE18)"
   ..

"East Wall (G.NE23.E4)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (G.NE23.E4.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.99512
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 16.6066
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Win (G.NE23.E4.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 28.2983
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 16.6066
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"East Door (G.NE23.E4.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 20.7
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"North Wall (G.NE23.E5)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"North Win (G.NE23.E5.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.63506
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 34.6799
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (G.NE23.I66)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W24)"
   ..

"South Wall (G.NE23.I67)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (G.C25)"
   ..

"West Wall (G.NE23.I68)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (G.C25)"
   ..

"Ceiling (G.NE23.I69)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (G.NE28)"
   ..

$ ActArea 1:  70.17% of Space,   4.20% of ActArea, or   735.3 SqFt
$ ActArea 3:  29.83% of Space,  25.00% of ActArea, or   312.5 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"West Perim Spc (G.W24)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (70%)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 195.801
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 219.466
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.24035
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.20175
   LIGHTING-SCHEDUL = "GndPrm Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndPrm Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.W24.I70)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (UB.W19)"
   ..

"West Wall (G.W24.E6)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Win (G.W24.E6.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.52184
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 34.0548
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Win (G.W24.E6.W2)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 47.2733
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 34.0548
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"West Door (G.W24.E6.D1)" = WINDOW
   GLASS-TYPE       = "Door Type #1 GT"
   X                = 39.675
   Y                = 0.25
   HEIGHT           = 6.5
   WIDTH            = 5.5
   FRAME-WIDTH      = 0.25
   FRAME-CONDUCT    = 3.079
   ..

"Ceiling (G.W24.I71)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (G.W29)"
   ..

$ ActArea 6: 100.00% of Space,  80.89% of ActArea, or   808.9 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    808.9 SqFt
"Core Spc (G.C25)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Mechanical/Electrical Room"
   X                = 15
   Y                = 15
   AREA/PERSON      = 450
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 250
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 0.7
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 0.2
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (G.C25.I72)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (UB.C20)"
   ..

"South Wall (G.C25.I73)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (G.S21)"
   ..

"West Wall (G.C25.I74)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (G.W24)"
   ..

"Ceiling (G.C25.I75)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (G.C30)"
   ..

"South Perim Plnm (G.S26)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (G.S26.E7)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NW Wall (G.S26.I76)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W29)"
   ..

"NE Perim Plnm (G.NE27)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (G.NE27.E8)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Wall (G.NE27.E9)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NW Wall (G.NE27.I77)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (G.NE28)"
   ..

"South Wall (G.NE27.I78)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (G.C30)"
   ..

"West Wall (G.NE27.I79)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (G.C30)"
   ..

"SW Wall (G.NE27.I80)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (G.S26)"
   ..

"NE Perim Plnm (G.NE28)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (G.NE28.E10)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Wall (G.NE28.E11)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SW Wall (G.NE28.I81)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W29)"
   ..

"South Wall (G.NE28.I82)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (G.C30)"
   ..

"West Wall (G.NE28.I83)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (G.C30)"
   ..

"West Perim Plnm (G.W29)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (G.W29.E12)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"Core Plnm (G.C30)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (G.C30.I84)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (G.S26)"
   ..

"West Wall (G.C30.I85)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (G.W29)"
   ..

"Above-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 12
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1: 100.00% of Space,   5.99% of ActArea, or  1047.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"South Perim Spc (M.S31)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.S31.I86)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (G.S26)"
   ..

"South Wall (M.S31.E13)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (M.S31.E13.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.52184
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 77.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (M.S31.I87)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W34)"
   ..

"Ceiling (M.S31.I88)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (M.S36)"
   ..

$ ActArea 1: 100.00% of Space,   5.99% of ActArea, or  1047.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"NE Perim Spc (M.NE32)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NE32.I89)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (G.NE27)"
   ..

"East Wall (M.NE32.E14)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (M.NE32.E14.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.63506
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 34.6799
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (M.NE32.E15)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"North Win (M.NE32.E15.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.99512
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 42.9098
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (M.NE32.I90)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (M.NE33)"
   ..

"South Wall (M.NE32.I91)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (M.C35)"
   ..

"West Wall (M.NE32.I92)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (M.C35)"
   ..

"SW Wall (M.NE32.I93)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (M.S31)"
   ..

"Ceiling (M.NE32.I94)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (M.NE37)"
   ..

$ ActArea 1: 100.00% of Space,   5.99% of ActArea, or  1047.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"NE Perim Spc (M.NE33)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.NE33.I95)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (G.NE28)"
   ..

"East Wall (M.NE33.E16)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (M.NE33.E16.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.99512
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 42.9098
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (M.NE33.E17)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"North Win (M.NE33.E17.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.63506
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 34.6799
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (M.NE33.I96)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W34)"
   ..

"South Wall (M.NE33.I97)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (M.C35)"
   ..

"West Wall (M.NE33.I98)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (M.C35)"
   ..

"Ceiling (M.NE33.I99)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (M.NE38)"
   ..

$ ActArea 1: 100.00% of Space,   5.99% of ActArea, or  1047.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"West Perim Spc (M.W34)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.W34.I100)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (G.W29)"
   ..

"West Wall (M.W34.E18)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Win (M.W34.E18.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.52184
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 77.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (M.W34.I101)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (M.W39)"
   ..

$ ActArea 1:  53.17% of Space,   2.46% of ActArea, or   430.1 SqFt
$ ActArea 2:  21.52% of Space,   6.96% of ActArea, or   174.1 SqFt
$ ActArea 4:  10.76% of Space,   6.96% of ActArea, or    87.0 SqFt
$ ActArea 5:   8.61% of Space,   6.96% of ActArea, or    69.6 SqFt
$ ActArea 6:   1.64% of Space,   1.33% of ActArea, or    13.3 SqFt
$ ActArea 7:   4.30% of Space,   6.96% of ActArea, or    34.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    808.9 SqFt
"Core Spc (M.C35)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (M.C35.I102)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (G.C30)"
   ..

"South Wall (M.C35.I103)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (M.S31)"
   ..

"West Wall (M.C35.I104)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (M.W34)"
   ..

"Ceiling (M.C35.I105)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (M.C40)"
   ..

"South Perim Plnm (M.S36)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (M.S36.E19)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NW Wall (M.S36.I106)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W39)"
   ..

"NE Perim Plnm (M.NE37)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (M.NE37.E20)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Wall (M.NE37.E21)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NW Wall (M.NE37.I107)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (M.NE38)"
   ..

"South Wall (M.NE37.I108)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (M.C40)"
   ..

"West Wall (M.NE37.I109)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (M.C40)"
   ..

"SW Wall (M.NE37.I110)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (M.S36)"
   ..

"NE Perim Plnm (M.NE38)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (M.NE38.E22)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Wall (M.NE38.E23)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SW Wall (M.NE38.I111)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W39)"
   ..

"South Wall (M.NE38.I112)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (M.C40)"
   ..

"West Wall (M.NE38.I113)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (M.C40)"
   ..

"West Perim Plnm (M.W39)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (M.W39.E24)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"Core Plnm (M.C40)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (M.C40.I114)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (M.S36)"
   ..

"West Wall (M.C40.I115)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (M.W39)"
   ..

"Top Abv-Grade Flr" = FLOOR
   SHAPE            = POLYGON
   POLYGON          = "Floor Polygon"
   AZIMUTH          = 360
   FLOOR-HEIGHT     = 12
   SPACE-HEIGHT     = 9
   Z                = 24
   C-DIAGRAM-DATA   = "Bldg Envelope & Loads 1 Diag Data"
   ..

$ ActArea 1: 100.00% of Space,   5.99% of ActArea, or  1047.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"South Perim Spc (T.S41)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V1
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.S41.I116)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "South Perim Plnm (M.S36)"
   ..

"South Wall (T.S41.E25)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"South Win (T.S41.E25.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.52184
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 77.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (T.S41.I117)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W44)"
   ..

"Ceiling (T.S41.I118)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "South Perim Plnm (T.S46)"
   ..

$ ActArea 1: 100.00% of Space,   5.99% of ActArea, or  1047.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"NE Perim Spc (T.NE42)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V2
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NE42.I119)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (M.NE37)"
   ..

"East Wall (T.NE42.E26)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"East Win (T.NE42.E26.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.63506
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 34.6799
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (T.NE42.E27)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"North Win (T.NE42.E27.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.99512
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 42.9098
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"NW Wall (T.NE42.I120)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Spc (T.NE43)"
   ..

"South Wall (T.NE42.I121)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (T.C45)"
   ..

"West Wall (T.NE42.I122)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (T.C45)"
   ..

"SW Wall (T.NE42.I123)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (T.S41)"
   ..

"Ceiling (T.NE42.I124)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (T.NE47)"
   ..

$ ActArea 1: 100.00% of Space,   5.99% of ActArea, or  1047.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"NE Perim Spc (T.NE43)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V4
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.NE43.I125)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "NE Perim Plnm (M.NE38)"
   ..

"East Wall (T.NE43.E28)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"East Win (T.NE43.E28.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 1.99512
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 42.9098
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"North Wall (T.NE43.E29)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"North Win (T.NE43.E29.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #1 GT"
   X                = 1.63506
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 34.6799
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"SW Wall (T.NE43.I126)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W44)"
   ..

"South Wall (T.NE43.I127)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (T.C45)"
   ..

"West Wall (T.NE43.I128)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Spc (T.C45)"
   ..

"Ceiling (T.NE43.I129)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "NE Perim Plnm (T.NE48)"
   ..

$ ActArea 1: 100.00% of Space,   5.99% of ActArea, or  1047.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                   1047.8 SqFt
"West Perim Spc (T.W44)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private)"
   LOCATION         = FLOOR-V6
   AREA/PERSON      = 225
   PEOPLE-HG-SENS   = 250
   PEOPLE-HG-LAT    = 200
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.3
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.5
   LIGHTING-SCHEDUL = "GndCor Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "GndCor Eqp Sch"
   INF-FLOW/AREA    = 0.0276962
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.W44.I130)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "West Perim Plnm (M.W39)"
   ..

"West Wall (T.W44.E30)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"West Win (T.W44.E30.W1)" = WINDOW
   GLASS-TYPE       = "Window Type #2 GT"
   X                = 3.52184
   Y                = 3.10833
   HEIGHT           = 5.00333
   WIDTH            = 77.8063
   FRAME-WIDTH      = 0.108333
   FRAME-CONDUCT    = 2.781
   ..

"Ceiling (T.W44.I131)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "West Perim Plnm (T.W49)"
   ..

$ ActArea 1:  53.17% of Space,   2.46% of ActArea, or   430.1 SqFt
$ ActArea 2:  21.52% of Space,   6.96% of ActArea, or   174.1 SqFt
$ ActArea 4:  10.76% of Space,   6.96% of ActArea, or    87.0 SqFt
$ ActArea 5:   8.61% of Space,   6.96% of ActArea, or    69.6 SqFt
$ ActArea 6:   1.64% of Space,   1.33% of ActArea, or    13.3 SqFt
$ ActArea 7:   4.30% of Space,   6.96% of ActArea, or    34.8 SqFt
$ ----------------------------------------------------------------
$ AA Sum   : 100.00%                                    808.9 SqFt
"Core Spc (T.C45)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = CONDITIONED
   C-ACTIVITY-DESC  = "Office (Executive/Private) (53%)"
   X                = 15
   Y                = 15
   AREA/PERSON      = 100.619
   PEOPLE-HG-SENS   = 248.075
   PEOPLE-HG-LAT    = 201.545
   PEOPLE-SCHEDULE  = "Undgnd Occ Sch"
   LIGHTING-W/AREA  = 1.09862
   TASK-LT-W/AREA   = 0
   EQUIPMENT-W/AREA = 1.08053
   LIGHTING-SCHEDUL = "Undgnd Ltg Sch"
   TASK-LIGHT-SCH   = "Undgnd Occ Sch"
   EQUIP-SCHEDULE   = "Undgnd Eqp Sch"
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Undgnd Sys1 Infil Sch"
   ..

"Flr (T.C45.I132)" = INTERIOR-WALL
   CONSTRUCTION     = "IFlr Construction"
   LOCATION         = BOTTOM
   NEXT-TO          = "Core Plnm (M.C40)"
   ..

"South Wall (T.C45.I133)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Spc (T.S41)"
   ..

"West Wall (T.C45.I134)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Spc (T.W44)"
   ..

"Ceiling (T.C45.I135)" = INTERIOR-WALL
   CONSTRUCTION     = "Ceilg Construction"
   LOCATION         = TOP
   NEXT-TO          = "Core Plnm (T.C50)"
   ..

"South Perim Plnm (T.S46)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 1"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V1
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (T.S46.E31)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"NW Wall (T.S46.I136)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W49)"
   ..

"UnderRf (T.S46.I137)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.46)"
   ..

"NE Perim Plnm (T.NE47)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 2"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V2
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (T.NE47.E32)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"North Wall (T.NE47.E33)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   SHADING-SURFACE  = YES
   ..

"NW Wall (T.NE47.I138)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "NE Perim Plnm (T.NE48)"
   ..

"South Wall (T.NE47.I139)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (T.C50)"
   ..

"West Wall (T.NE47.I140)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (T.C50)"
   ..

"SW Wall (T.NE47.I141)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (T.S46)"
   ..

"UnderRf (T.NE47.I142)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.46)"
   ..

"NE Perim Plnm (T.NE48)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 3"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V4
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"East Wall (T.NE48.E34)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   SHADING-SURFACE  = YES
   ..

"North Wall (T.NE48.E35)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V2
   ..

"SW Wall (T.NE48.I143)" = INTERIOR-WALL
   LOCATION         = SPACE-V3
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W49)"
   ..

"South Wall (T.NE48.I144)" = INTERIOR-WALL
   LOCATION         = SPACE-V4
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (T.C50)"
   ..

"West Wall (T.NE48.I145)" = INTERIOR-WALL
   LOCATION         = SPACE-V5
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "Core Plnm (T.C50)"
   ..

"UnderRf (T.NE48.I146)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.46)"
   ..

"West Perim Plnm (T.W49)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 4"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   LOCATION         = FLOOR-V6
   INF-FLOW/AREA    = 0.00923207
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"West Wall (T.W49.E36)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   LOCATION         = SPACE-V1
   ..

"UnderRf (T.W49.I147)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.46)"
   ..

"Core Plnm (T.C50)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Space Polygon 5"
   ZONE-TYPE        = UNCONDITIONED
   Z                = 9
   HEIGHT           = 3
   X                = 15
   Y                = 15
   INF-FLOW/AREA    = 0.001
   INF-METHOD       = AIR-CHANGE
   INF-SCHEDULE     = "Sys1 (PSZ) Inf Sch"
   ..

"South Wall (T.C50.I148)" = INTERIOR-WALL
   LOCATION         = SPACE-V1
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "South Perim Plnm (T.S46)"
   ..

"West Wall (T.C50.I149)" = INTERIOR-WALL
   LOCATION         = SPACE-V6
   CONSTRUCTION     = "IWall Construction"
   NEXT-TO          = "West Perim Plnm (T.W49)"
   ..

"UnderRf (T.C50.I150)" = INTERIOR-WALL
   CONSTRUCTION     = "AFlr Construction"
   LOCATION         = TOP
   NEXT-TO          = "Under Roof (T.46)"
   ..

"Under Roof (T.46)" = SPACE
   SHAPE            = POLYGON
   POLYGON          = "Roof Polygon 1"
   LOCATION         = FLOOR-V1
   X                = 0
   Y                = 0
   Z                = 12
   AZIMUTH          = 0
   HEIGHT           = 9.7808
   VOLUME           = 27028.8
   ZONE-TYPE        = UNCONDITIONED
   INF-METHOD       = AIR-CHANGE
   AIR-CHANGES/HR   = 10
   ..

"Roof (T.46.E37)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 1"
   AZIMUTH          = 180
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = -2
   Y                = -2
   Z                = 0
   ..

"Soffet (T.46.E38)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 2"
   AZIMUTH          = 180
   TILT             = 180
   X                = 0
   Y                = 0
   Z                = 0
   ..

"Gable (T.46.E39)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 3"
   AZIMUTH          = 90
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 84.85
   Y                = -2
   Z                = 0
   ..

"Roof (T.46.E40)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 4"
   AZIMUTH          = 0
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 86.85
   Y                = 39.95
   Z                = 0
   ..

"Soffet (T.46.E41)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 5"
   AZIMUTH          = 0
   TILT             = 180
   X                = 84.85
   Y                = 37.95
   Z                = 0
   ..

"Roof (T.46.E42)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 6"
   AZIMUTH          = 90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = 39.95
   Y                = 39.95
   Z                = 0
   ..

"Soffet (T.46.E43)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 7"
   AZIMUTH          = 90
   TILT             = 180
   X                = 37.95
   Y                = 37.95
   Z                = 0
   ..

"Gable (T.46.E44)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 8"
   AZIMUTH          = 0
   TILT             = 90
   SHADING-SURFACE  = YES
   X                = 39.95
   Y                = 84.85
   Z                = 0
   ..

"Roof (T.46.E45)" = EXTERIOR-WALL
   CONSTRUCTION     = "Roof Construction"
   POLYGON          = "Roof Polygon 1 Wall 9"
   AZIMUTH          = -90
   TILT             = 25
   SHADING-SURFACE  = YES
   X                = -2
   Y                = 86.85
   Z                = 0
   ..

"Soffet (T.46.E46)" = EXTERIOR-WALL
   CONSTRUCTION     = "EWall Construction"
   POLYGON          = "Roof Polygon 1 Wall 10"
   AZIMUTH          = -90
   TILT             = 180
   X                = 0
   Y                = 84.85
   Z                = 0
   ..

$----------------------------------------------
$ Activity Area Summary:
$    ActArea 1:  70.0% of Bldg, or  17500 SqFt
$    ActArea 2:  10.0% of Bldg, or   2500 SqFt
$    ActArea 3:   5.0% of Bldg, or   1250 SqFt
$    ActArea 4:   5.0% of Bldg, or   1250 SqFt
$    ActArea 5:   4.0% of Bldg, or   1000 SqFt
$    ActArea 6:   4.0% of Bldg, or   1000 SqFt
$    ActArea 7:   2.0% of Bldg, or    500 SqFt
$    ActArea 8:   0.0% of Bldg, or      0 SqFt
$----------------------------------------------

MASTER-METERS
   MSTR-ELEC-METER = EM1
   MSTR-FUEL-METER = FM1
   ..

$ Represents 100.00% of total flow
"DHW Plant 1 Loop (1)" = CIRCULATION-LOOP
   TYPE             = DHW
   PROCESS-FLOW     = ( 0.325773 )
   PROCESS-T        = ( 135 )
   PROCESS-SCH      = ( "Undgnd Occ Sch" )
   DESIGN-HEAT-T    = 135
   ..

"Sys1 (PSZ) (BB.C1)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (BB.S1)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (BB.S1)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (BB.S1)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (BB.S6)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (BB.S6)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C2)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (BB.NE2)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (BB.NE2)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (BB.NE2)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (BB.NE7)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (BB.NE7)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C3)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (BB.NE3)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (BB.NE3)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (BB.NE3)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (BB.NE8)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (BB.NE8)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C4)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (BB.W4)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (BB.W4)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (BB.W4)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (BB.W9)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (BB.W9)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (BB.C5)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (BB.C5)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (BB.C5)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (BB.C5)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (BB.C10)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (BB.C10)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C11)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (UB.S11)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (UB.S11)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (UB.S11)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (UB.S16)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (UB.S16)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C12)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (UB.NE12)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (UB.NE12)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (UB.NE12)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (UB.NE17)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (UB.NE17)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C13)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (UB.NE13)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (UB.NE13)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (UB.NE13)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (UB.NE18)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (UB.NE18)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C14)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (UB.W14)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (UB.W14)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (UB.W14)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (UB.W19)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (UB.W19)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (UB.C15)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (UB.C15)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (UB.C15)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (UB.C15)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (UB.C20)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (UB.C20)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.S21)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (G.S21)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (G.S21)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (G.S21)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 18.0534
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (G.S26)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (G.S26)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NE22)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (G.NE22)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (G.NE22)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (G.NE22)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 18.0534
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (G.NE27)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (G.NE27)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.NE23)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (G.NE23)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (G.NE23)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (G.NE23)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 18.0534
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (G.NE28)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (G.NE28)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.W24)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (G.W24)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (G.W24)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (G.W24)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 18.0534
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (G.W29)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (G.W29)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (G.C25)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (G.C25)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (G.C25)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (G.C25)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 22.5
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (G.C30)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (G.C30)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.S31)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (M.S31)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"South Perim Zn (M.S31)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (M.S31)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (M.S36)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (M.S36)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NE32)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (M.NE32)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (M.NE32)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (M.NE32)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (M.NE37)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (M.NE37)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.NE33)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (M.NE33)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (M.NE33)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (M.NE33)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (M.NE38)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (M.NE38)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.W34)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (M.W34)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (M.W34)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (M.W34)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (M.W39)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (M.W39)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (M.C35)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (M.C35)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (M.C35)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (M.C35)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (M.C40)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (M.C40)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.S41)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "South Perim Zn (T.S41)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Roof Zone 1" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Under Roof (T.46)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"South Perim Zn (T.S41)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "South Perim Spc (T.S41)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"South Perim Pl Zn (T.S46)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "South Perim Plnm (T.S46)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NE42)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (T.NE42)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (T.NE42)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (T.NE42)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (T.NE47)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (T.NE47)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.NE43)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "NE Perim Zn (T.NE43)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"NE Perim Zn (T.NE43)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "NE Perim Spc (T.NE43)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"NE Perim Pl Zn (T.NE48)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "NE Perim Plnm (T.NE48)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.W44)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "West Perim Zn (T.W44)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"West Perim Zn (T.W44)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "West Perim Spc (T.W44)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 20
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"West Perim Pl Zn (T.W49)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "West Perim Plnm (T.W49)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"Sys1 (PSZ) (T.C45)" = SYSTEM
   TYPE             = PSZ
   SIZING-RATIO     = 1.15
   HEAT-SOURCE      = FURNACE
   FURNACE-AUX      = 0
   ZONE-HEAT-SOURCE = NONE
   BASEBOARD-SOURCE = NONE
   CONTROL-ZONE     = "Core Zn (T.C45)"
   COOLING-EIR      = 0.263548
   FURNACE-HIR      = 1.25
   FAN-SCHEDULE     = "Sys1 (PSZ) Fan Sch"
   SUPPLY-STATIC    = 1.25
   SUPPLY-EFF       = 0.53
   RETURN-EFF       = 0.53
   OA-CONTROL       = OA-TEMP
   DRYBULB-LIMIT    = 70
   ENTHALPY-LIMIT   = 30
   ECONO-LOCKOUT    = NO
   MIN-SUPPLY-T     = 55
   MAX-SUPPLY-T     = 120
   MAX-HUMIDITY     = 100
   MIN-HUMIDITY     = 0
   HUMIDIFIER-TYPE  = NONE
   HUMIDIFIER-LOC   = IN-AIR-HANDLER
   ..

"Core Zn (T.C45)" = ZONE
   TYPE             = CONDITIONED
   SPACE            = "Core Spc (T.C45)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 75
   DESIGN-HEAT-T    = 72
   FLOW/AREA        = 0.5
   OA-FLOW/PER      = 26.0944
   COOL-TEMP-SCH    = "Undgnd Sys1 Cool Sch"
   HEAT-TEMP-SCH    = "Undgnd Sys1 Heat Sch"
   ..

"Core Pl Zn (T.C50)" = ZONE
   TYPE             = UNCONDITIONED
   SPACE            = "Core Plnm (T.C50)"
   SIZING-OPTION    = "ADJUST-LOADS"
   DESIGN-COOL-T    = 80
   DESIGN-HEAT-T    = 67
   ..

"DHW Plant 1 Wtr Htr (1)" = DW-HEATER
   TYPE             = GAS
   DHW-LOOP         = "DHW Plant 1 Loop (1)"
   CAPACITY         = 0.117231
   TANK-VOLUME      = 87.9588
   TANK-UA          = 3.66495
   C-TANK-EXT-RVAL  = 12
   LOCATION         = ZONE
   ZONE-NAME        = "South Perim Pl Zn (BB.S6)"
   C-RECOV-EFF      = 0.8
   C-STBY-LOSS-FRAC = 2.59606
   HIR-FPLR         = "DW-Gas-Pilotless-HIR-fPLR"
   ..

"SCE GS-2 Elec Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SCE GS-2 Elec Rate"
   ..

"SoCalGas GN-10 Gas Rate" = UTILITY-RATE
   LIBRARY-ENTRY "SoCalGas GN-10 Gas Rate"
   ..

LOADS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
SYSTEMS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
PLANT-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..
ECONOMICS-REPORT
   VERIFICATION    =(ALL-VERIFICATION)
   SUMMARY         =(ALL-SUMMARY)
   ..

END ..
COMPUTE ..
STOP ..
